{
  "metadata": {
    "source": "1997 ASHRAE Fundamentals Handbook (SI), Chapter 29, Table 5",
    "pages": [
      "29.8",
      "29.9"
    ],
    "title": "U-Factors for Various Fenestration Products",
    "units": "W/(m2.K)",
    "scope": "Vertical and sloped installation columns used by heat-load fenestration conduction rows.",
    "notes": [
      "Garden-window values for triple- and quadruple-glazed products are unavailable in Table 5; handbook note 7 says these are not common products."
    ]
  },
  "columns": [
    {
      "id": "vertical_glass_center",
      "label": "Vertical glass only - center of glass"
    },
    {
      "id": "vertical_glass_edge",
      "label": "Vertical glass only - edge of glass"
    },
    {
      "id": "operable_aluminum_no_thermal_break",
      "label": "Operable window - aluminum frame, no thermal break"
    },
    {
      "id": "operable_aluminum_with_thermal_break",
      "label": "Operable window - aluminum frame with thermal break"
    },
    {
      "id": "operable_reinforced_vinyl_or_aluminum_clad_wood",
      "label": "Operable window - reinforced vinyl or aluminum-clad wood frame"
    },
    {
      "id": "operable_wood_or_vinyl",
      "label": "Operable window - wood or vinyl frame"
    },
    {
      "id": "operable_insulated_fiberglass_or_vinyl",
      "label": "Operable window - insulated fiberglass or vinyl frame"
    },
    {
      "id": "fixed_aluminum_no_thermal_break",
      "label": "Fixed window - aluminum frame, no thermal break"
    },
    {
      "id": "fixed_aluminum_with_thermal_break",
      "label": "Fixed window - aluminum frame with thermal break"
    },
    {
      "id": "fixed_reinforced_vinyl_or_aluminum_clad_wood",
      "label": "Fixed window - reinforced vinyl or aluminum-clad wood frame"
    },
    {
      "id": "fixed_wood_or_vinyl",
      "label": "Fixed window - wood or vinyl frame"
    },
    {
      "id": "fixed_insulated_fiberglass_or_vinyl",
      "label": "Fixed window - insulated fiberglass or vinyl frame"
    },
    {
      "id": "garden_window_aluminum_no_thermal_break",
      "label": "Garden window - aluminum frame, no thermal break"
    },
    {
      "id": "garden_window_wood_or_vinyl",
      "label": "Garden window - wood or vinyl frame"
    },
    {
      "id": "curtainwall_aluminum_no_thermal_break",
      "label": "Curtainwall - aluminum frame, no thermal break"
    },
    {
      "id": "curtainwall_aluminum_with_thermal_break",
      "label": "Curtainwall - aluminum frame with thermal break"
    },
    {
      "id": "curtainwall_structural_glazing",
      "label": "Curtainwall - structural glazing"
    },
    {
      "id": "skylight_glass_center",
      "label": "Skylight glass only - center of glass"
    },
    {
      "id": "skylight_glass_edge",
      "label": "Skylight glass only - edge of glass"
    },
    {
      "id": "manufactured_skylight_aluminum_no_thermal_break",
      "label": "Manufactured skylight - aluminum frame, no thermal break"
    },
    {
      "id": "manufactured_skylight_aluminum_with_thermal_break",
      "label": "Manufactured skylight - aluminum frame with thermal break"
    },
    {
      "id": "manufactured_skylight_reinforced_vinyl_or_aluminum_clad_wood",
      "label": "Manufactured skylight - reinforced vinyl or aluminum-clad wood frame"
    },
    {
      "id": "manufactured_skylight_wood_or_vinyl",
      "label": "Manufactured skylight - wood or vinyl frame"
    },
    {
      "id": "site_assembled_sloped_overhead_aluminum_no_thermal_break",
      "label": "Site-assembled sloped/overhead glazing - aluminum frame, no thermal break"
    },
    {
      "id": "site_assembled_sloped_overhead_aluminum_with_thermal_break",
      "label": "Site-assembled sloped/overhead glazing - aluminum frame with thermal break"
    },
    {
      "id": "site_assembled_sloped_overhead_structural_glazing",
      "label": "Site-assembled sloped/overhead glazing - structural glazing"
    }
  ],
  "records": [
    {
      "id": 1,
      "category": "Single Glazing",
      "glazing": "3.2 mm glass",
      "u": [
        5.91,
        5.91,
        7.24,
        6.12,
        5.14,
        5.05,
        4.61,
        6.42,
        6.07,
        5.55,
        5.55,
        5.35,
        14.76,
        13.13,
        6.93,
        6.3,
        6.3,
        6.76,
        6.76,
        11.24,
        10.73,
        9.96,
        8.34,
        7.73,
        7.09,
        7.09
      ]
    },
    {
      "id": 2,
      "category": "Single Glazing",
      "glazing": "6.4 mm acrylic/polycarb",
      "u": [
        5.0,
        5.0,
        6.49,
        5.43,
        4.51,
        4.42,
        4.01,
        5.6,
        5.25,
        4.75,
        4.75,
        4.58,
        13.23,
        11.71,
        6.11,
        5.48,
        5.48,
        5.85,
        5.85,
        10.33,
        9.82,
        9.07,
        7.45,
        6.9,
        6.26,
        6.26
      ]
    },
    {
      "id": 3,
      "category": "Single Glazing",
      "glazing": "3.2 mm acrylic/polycarb",
      "u": [
        5.45,
        5.45,
        6.87,
        5.77,
        4.82,
        4.73,
        4.31,
        6.01,
        5.66,
        5.15,
        5.15,
        4.97,
        14.0,
        12.42,
        6.52,
        5.89,
        5.89,
        6.3,
        6.3,
        10.79,
        10.27,
        9.52,
        7.89,
        7.31,
        6.67,
        6.67
      ]
    },
    {
      "id": 4,
      "category": "Double Glazing",
      "glazing": "6.4 mm airspace",
      "u": [
        3.12,
        3.63,
        4.93,
        3.7,
        3.25,
        3.13,
        2.77,
        3.94,
        3.56,
        3.19,
        3.17,
        3.04,
        10.3,
        9.16,
        4.47,
        3.84,
        3.59,
        3.29,
        3.75,
        7.44,
        6.32,
        5.94,
        4.79,
        4.64,
        3.99,
        3.74
      ]
    },
    {
      "id": 5,
      "category": "Double Glazing",
      "glazing": "12.7 mm airspace",
      "u": [
        2.73,
        3.36,
        4.62,
        3.42,
        3.0,
        2.87,
        2.53,
        3.61,
        3.22,
        2.86,
        2.84,
        2.72,
        9.72,
        8.68,
        4.14,
        3.51,
        3.26,
        3.24,
        3.71,
        7.39,
        6.27,
        5.9,
        4.74,
        4.59,
        3.95,
        3.7
      ]
    },
    {
      "id": 6,
      "category": "Double Glazing",
      "glazing": "6.4 mm argon space",
      "u": [
        2.9,
        3.48,
        4.75,
        3.54,
        3.11,
        2.98,
        2.63,
        3.75,
        3.37,
        3.0,
        2.98,
        2.85,
        9.97,
        8.88,
        4.28,
        3.65,
        3.4,
        3.01,
        3.56,
        7.19,
        6.06,
        5.7,
        4.54,
        4.4,
        3.75,
        3.5
      ]
    },
    {
      "id": 7,
      "category": "Double Glazing",
      "glazing": "12.7 mm argon space",
      "u": [
        2.56,
        3.24,
        4.49,
        3.3,
        2.89,
        2.76,
        2.42,
        3.47,
        3.08,
        2.73,
        2.7,
        2.58,
        9.47,
        8.47,
        3.99,
        3.36,
        3.11,
        3.01,
        3.56,
        7.19,
        6.06,
        5.7,
        4.54,
        4.4,
        3.75,
        3.5
      ]
    },
    {
      "id": 8,
      "category": "Double Glazing, e = 0.60 on surface 2 or 3",
      "glazing": "6.4 mm airspace",
      "u": [
        2.95,
        3.52,
        4.8,
        3.58,
        3.14,
        3.02,
        2.67,
        3.8,
        3.41,
        3.05,
        3.03,
        2.9,
        10.05,
        8.95,
        4.33,
        3.7,
        3.45,
        3.07,
        3.6,
        7.24,
        6.11,
        5.75,
        4.59,
        4.45,
        3.8,
        3.55
      ]
    },
    {
      "id": 9,
      "category": "Double Glazing, e = 0.60 on surface 2 or 3",
      "glazing": "12.7 mm airspace",
      "u": [
        2.5,
        3.2,
        4.45,
        3.26,
        2.85,
        2.73,
        2.39,
        3.42,
        3.03,
        2.68,
        2.66,
        2.54,
        9.38,
        8.4,
        3.94,
        3.31,
        3.06,
        3.01,
        3.56,
        7.19,
        6.06,
        5.7,
        4.54,
        4.4,
        3.75,
        3.5
      ]
    },
    {
      "id": 10,
      "category": "Double Glazing, e = 0.60 on surface 2 or 3",
      "glazing": "6.4 mm argon space",
      "u": [
        2.67,
        3.32,
        4.58,
        3.38,
        2.96,
        2.84,
        2.49,
        3.56,
        3.17,
        2.82,
        2.8,
        2.67,
        9.63,
        8.61,
        4.09,
        3.46,
        3.21,
        2.78,
        3.4,
        6.98,
        5.86,
        5.49,
        4.34,
        4.2,
        3.56,
        3.31
      ]
    },
    {
      "id": 11,
      "category": "Double Glazing, e = 0.60 on surface 2 or 3",
      "glazing": "12.7 mm argon space",
      "u": [
        2.33,
        3.08,
        4.31,
        3.13,
        2.74,
        2.62,
        2.28,
        3.28,
        2.89,
        2.54,
        2.52,
        2.4,
        9.13,
        8.19,
        3.8,
        3.17,
        2.92,
        2.78,
        3.4,
        6.98,
        5.86,
        5.49,
        4.34,
        4.2,
        3.56,
        3.31
      ]
    },
    {
      "id": 12,
      "category": "Double Glazing, e = 0.40 on surface 2 or 3",
      "glazing": "6.4 mm airspace",
      "u": [
        2.78,
        3.4,
        4.66,
        3.46,
        3.03,
        2.91,
        2.56,
        3.66,
        3.27,
        2.91,
        2.89,
        2.76,
        9.8,
        8.75,
        4.18,
        3.55,
        3.3,
        2.9,
        3.48,
        7.09,
        5.96,
        5.59,
        4.44,
        4.3,
        3.66,
        3.41
      ]
    },
    {
      "id": 13,
      "category": "Double Glazing, e = 0.40 on surface 2 or 3",
      "glazing": "12.7 mm airspace",
      "u": [
        2.27,
        3.04,
        4.27,
        3.09,
        2.7,
        2.58,
        2.25,
        3.23,
        2.84,
        2.49,
        2.47,
        2.35,
        9.05,
        8.12,
        3.75,
        3.12,
        2.87,
        2.84,
        3.44,
        7.03,
        5.91,
        5.54,
        4.39,
        4.25,
        3.61,
        3.36
      ]
    },
    {
      "id": 14,
      "category": "Double Glazing, e = 0.40 on surface 2 or 3",
      "glazing": "6.4 mm argon space",
      "u": [
        2.44,
        3.16,
        4.4,
        3.21,
        2.81,
        2.69,
        2.35,
        3.37,
        2.98,
        2.63,
        2.61,
        2.49,
        9.3,
        8.33,
        3.89,
        3.26,
        3.01,
        2.5,
        3.2,
        6.73,
        5.6,
        5.24,
        4.09,
        3.96,
        3.32,
        3.07
      ]
    },
    {
      "id": 15,
      "category": "Double Glazing, e = 0.40 on surface 2 or 3",
      "glazing": "12.7 mm argon space",
      "u": [
        2.04,
        2.88,
        4.09,
        2.93,
        2.55,
        2.43,
        2.1,
        3.04,
        2.65,
        2.31,
        2.29,
        2.17,
        8.71,
        7.83,
        3.55,
        2.92,
        2.67,
        2.61,
        3.28,
        6.83,
        5.7,
        5.34,
        4.19,
        4.06,
        3.41,
        3.16
      ]
    },
    {
      "id": 16,
      "category": "Double Glazing, e = 0.20 on surface 2 or 3",
      "glazing": "6.4 mm airspace",
      "u": [
        2.56,
        3.24,
        4.49,
        3.3,
        2.89,
        2.76,
        2.42,
        3.47,
        3.08,
        2.73,
        2.7,
        2.58,
        9.47,
        8.47,
        3.99,
        3.36,
        3.11,
        2.61,
        3.28,
        6.83,
        5.7,
        5.34,
        4.19,
        4.06,
        3.41,
        3.16
      ]
    },
    {
      "id": 17,
      "category": "Double Glazing, e = 0.20 on surface 2 or 3",
      "glazing": "12.7 mm airspace",
      "u": [
        1.99,
        2.83,
        4.05,
        2.89,
        2.52,
        2.39,
        2.07,
        2.99,
        2.6,
        2.26,
        2.24,
        2.13,
        8.62,
        7.76,
        3.5,
        2.87,
        2.63,
        2.61,
        3.28,
        6.83,
        5.7,
        5.34,
        4.19,
        4.06,
        3.41,
        3.16
      ]
    },
    {
      "id": 18,
      "category": "Double Glazing, e = 0.20 on surface 2 or 3",
      "glazing": "6.4 mm argon space",
      "u": [
        2.16,
        2.96,
        4.18,
        3.01,
        2.63,
        2.51,
        2.17,
        3.13,
        2.74,
        2.4,
        2.38,
        2.26,
        8.88,
        7.98,
        3.65,
        3.02,
        2.77,
        2.22,
        3.0,
        6.47,
        5.34,
        4.99,
        3.84,
        3.72,
        3.07,
        2.83
      ]
    },
    {
      "id": 19,
      "category": "Double Glazing, e = 0.20 on surface 2 or 3",
      "glazing": "12.7 mm argon space",
      "u": [
        1.7,
        2.62,
        3.83,
        2.68,
        2.33,
        2.21,
        1.89,
        2.75,
        2.36,
        2.03,
        2.01,
        1.9,
        8.19,
        7.4,
        3.26,
        2.63,
        2.38,
        2.27,
        3.04,
        6.52,
        5.39,
        5.04,
        3.89,
        3.77,
        3.12,
        2.87
      ]
    },
    {
      "id": 20,
      "category": "Double Glazing, e = 0.10 on surface 2 or 3",
      "glazing": "6.4 mm airspace",
      "u": [
        2.39,
        3.12,
        4.36,
        3.17,
        2.78,
        2.65,
        2.32,
        3.32,
        2.93,
        2.59,
        2.56,
        2.45,
        9.21,
        8.26,
        3.84,
        3.22,
        2.97,
        2.5,
        3.2,
        6.73,
        5.6,
        5.24,
        4.09,
        3.96,
        3.32,
        3.07
      ]
    },
    {
      "id": 21,
      "category": "Double Glazing, e = 0.10 on surface 2 or 3",
      "glazing": "12.7 mm airspace",
      "u": [
        1.82,
        2.71,
        3.92,
        2.77,
        2.41,
        2.28,
        1.96,
        2.84,
        2.45,
        2.12,
        2.1,
        1.99,
        8.36,
        7.55,
        3.36,
        2.73,
        2.48,
        2.5,
        3.2,
        6.73,
        5.6,
        5.24,
        4.09,
        3.96,
        3.32,
        3.07
      ]
    },
    {
      "id": 22,
      "category": "Double Glazing, e = 0.10 on surface 2 or 3",
      "glazing": "6.4 mm argon space",
      "u": [
        1.99,
        2.83,
        4.05,
        2.89,
        2.52,
        2.39,
        2.07,
        2.99,
        2.6,
        2.26,
        2.24,
        2.13,
        8.62,
        7.76,
        3.5,
        2.87,
        2.63,
        2.04,
        2.88,
        6.31,
        5.18,
        4.84,
        3.69,
        3.57,
        2.93,
        2.68
      ]
    },
    {
      "id": 23,
      "category": "Double Glazing, e = 0.10 on surface 2 or 3",
      "glazing": "12.7 mm argon space",
      "u": [
        1.53,
        2.49,
        3.7,
        2.56,
        2.22,
        2.1,
        1.79,
        2.6,
        2.21,
        1.89,
        1.86,
        1.76,
        7.94,
        7.18,
        3.11,
        2.48,
        2.23,
        2.16,
        2.96,
        6.41,
        5.29,
        4.94,
        3.79,
        3.67,
        3.03,
        2.78
      ]
    },
    {
      "id": 24,
      "category": "Double Glazing, e = 0.05 on surface 2 or 3",
      "glazing": "6.4 mm airspace",
      "u": [
        2.33,
        3.08,
        4.31,
        3.13,
        2.74,
        2.62,
        2.28,
        3.28,
        2.89,
        2.54,
        2.52,
        2.4,
        9.13,
        8.19,
        3.8,
        3.17,
        2.92,
        2.39,
        3.12,
        6.62,
        5.5,
        5.14,
        3.99,
        3.87,
        3.22,
        2.97
      ]
    },
    {
      "id": 25,
      "category": "Double Glazing, e = 0.05 on surface 2 or 3",
      "glazing": "12.7 mm airspace",
      "u": [
        1.7,
        2.62,
        3.83,
        2.68,
        2.33,
        2.21,
        1.89,
        2.75,
        2.36,
        2.03,
        2.01,
        1.9,
        8.19,
        7.4,
        3.26,
        2.63,
        2.38,
        2.44,
        3.16,
        6.67,
        5.55,
        5.19,
        4.04,
        3.91,
        3.27,
        3.02
      ]
    },
    {
      "id": 26,
      "category": "Double Glazing, e = 0.05 on surface 2 or 3",
      "glazing": "6.4 mm argon space",
      "u": [
        1.87,
        2.75,
        3.96,
        2.81,
        2.44,
        2.32,
        2.0,
        2.89,
        2.5,
        2.17,
        2.15,
        2.03,
        8.45,
        7.62,
        3.41,
        2.78,
        2.53,
        1.93,
        2.79,
        6.21,
        5.08,
        4.73,
        3.58,
        3.48,
        2.83,
        2.58
      ]
    },
    {
      "id": 27,
      "category": "Double Glazing, e = 0.05 on surface 2 or 3",
      "glazing": "12.7 mm argon space",
      "u": [
        1.42,
        2.41,
        3.61,
        2.48,
        2.15,
        2.02,
        1.71,
        2.5,
        2.11,
        1.79,
        1.77,
        1.67,
        7.76,
        7.04,
        3.01,
        2.39,
        2.14,
        2.04,
        2.88,
        6.31,
        5.18,
        4.84,
        3.69,
        3.57,
        2.93,
        2.68
      ]
    },
    {
      "id": 28,
      "category": "Triple Glazing",
      "glazing": "6.4 mm airspace",
      "u": [
        2.16,
        2.96,
        4.11,
        2.89,
        2.51,
        2.45,
        2.16,
        3.1,
        2.73,
        2.38,
        2.33,
        2.25,
        null,
        null,
        3.58,
        2.97,
        2.65,
        2.22,
        3.0,
        6.38,
        5.07,
        4.77,
        3.63,
        3.65,
        3.02,
        2.71
      ]
    },
    {
      "id": 29,
      "category": "Triple Glazing",
      "glazing": "12.7 mm airspace",
      "u": [
        1.76,
        2.67,
        3.8,
        2.6,
        2.25,
        2.19,
        1.91,
        2.76,
        2.39,
        2.05,
        2.01,
        1.93,
        null,
        null,
        3.24,
        2.63,
        2.31,
        2.04,
        2.88,
        6.22,
        4.92,
        4.62,
        3.48,
        3.51,
        2.88,
        2.56
      ]
    },
    {
      "id": 30,
      "category": "Triple Glazing",
      "glazing": "6.4 mm argon space",
      "u": [
        1.93,
        2.79,
        3.94,
        2.73,
        2.36,
        2.3,
        2.01,
        2.9,
        2.54,
        2.19,
        2.15,
        2.07,
        null,
        null,
        3.39,
        2.77,
        2.46,
        1.99,
        2.83,
        6.17,
        4.86,
        4.56,
        3.43,
        3.46,
        2.83,
        2.51
      ]
    },
    {
      "id": 31,
      "category": "Triple Glazing",
      "glazing": "12.7 mm argon space",
      "u": [
        1.65,
        2.58,
        3.71,
        2.52,
        2.17,
        2.12,
        1.84,
        2.66,
        2.3,
        1.96,
        1.91,
        1.84,
        null,
        null,
        3.14,
        2.53,
        2.21,
        1.87,
        2.75,
        6.07,
        4.76,
        4.46,
        3.33,
        3.36,
        2.73,
        2.41
      ]
    },
    {
      "id": 32,
      "category": "Triple Glazing, e = 0.20 on surface 2,3,4, or 5",
      "glazing": "6.4 mm airspace",
      "u": [
        1.87,
        2.75,
        3.89,
        2.69,
        2.32,
        2.27,
        1.98,
        2.86,
        2.49,
        2.15,
        2.1,
        2.03,
        null,
        null,
        3.34,
        2.73,
        2.41,
        1.93,
        2.79,
        6.12,
        4.81,
        4.51,
        3.38,
        3.41,
        2.78,
        2.46
      ]
    },
    {
      "id": 33,
      "category": "Triple Glazing, e = 0.20 on surface 2,3,4, or 5",
      "glazing": "12.7 mm airspace",
      "u": [
        1.42,
        2.41,
        3.54,
        2.36,
        2.02,
        1.97,
        1.7,
        2.47,
        2.1,
        1.77,
        1.73,
        1.66,
        null,
        null,
        2.95,
        2.33,
        2.02,
        1.76,
        2.67,
        5.96,
        4.65,
        4.36,
        3.22,
        3.26,
        2.63,
        2.32
      ]
    },
    {
      "id": 34,
      "category": "Triple Glazing, e = 0.20 on surface 2,3,4, or 5",
      "glazing": "6.4 mm argon space",
      "u": [
        1.59,
        2.54,
        3.67,
        2.48,
        2.13,
        2.08,
        1.8,
        2.61,
        2.25,
        1.91,
        1.87,
        1.8,
        null,
        null,
        3.09,
        2.48,
        2.16,
        1.59,
        2.54,
        5.81,
        4.5,
        4.21,
        3.07,
        3.11,
        2.49,
        2.17
      ]
    },
    {
      "id": 35,
      "category": "Triple Glazing, e = 0.20 on surface 2,3,4, or 5",
      "glazing": "12.7 mm argon space",
      "u": [
        1.25,
        2.28,
        3.4,
        2.23,
        1.91,
        1.86,
        1.59,
        2.32,
        1.96,
        1.63,
        1.59,
        1.52,
        null,
        null,
        2.8,
        2.19,
        1.87,
        1.53,
        2.49,
        5.75,
        4.44,
        4.15,
        3.02,
        3.07,
        2.44,
        2.12
      ]
    },
    {
      "id": 36,
      "category": "Triple Glazing, e = 0.20 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm airspace",
      "u": [
        1.65,
        2.58,
        3.71,
        2.52,
        2.17,
        2.12,
        1.84,
        2.66,
        2.3,
        1.96,
        1.91,
        1.84,
        null,
        null,
        3.14,
        2.53,
        2.21,
        1.65,
        2.58,
        5.86,
        4.55,
        4.26,
        3.12,
        3.16,
        2.53,
        2.22
      ]
    },
    {
      "id": 37,
      "category": "Triple Glazing, e = 0.20 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm airspace",
      "u": [
        1.14,
        2.19,
        3.31,
        2.15,
        1.84,
        1.78,
        1.52,
        2.23,
        1.86,
        1.54,
        1.49,
        1.43,
        null,
        null,
        2.7,
        2.09,
        1.77,
        1.53,
        2.49,
        5.75,
        4.44,
        4.15,
        3.02,
        3.07,
        2.44,
        2.12
      ]
    },
    {
      "id": 38,
      "category": "Triple Glazing, e = 0.20 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm argon space",
      "u": [
        1.31,
        2.32,
        3.45,
        2.27,
        1.95,
        1.9,
        1.62,
        2.37,
        2.01,
        1.68,
        1.63,
        1.56,
        null,
        null,
        2.85,
        2.24,
        1.92,
        1.36,
        2.36,
        5.6,
        4.29,
        4.0,
        2.86,
        2.92,
        2.29,
        1.97
      ]
    },
    {
      "id": 39,
      "category": "Triple Glazing, e = 0.20 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm argon space",
      "u": [
        0.97,
        2.05,
        3.18,
        2.03,
        1.72,
        1.67,
        1.41,
        2.08,
        1.71,
        1.39,
        1.35,
        1.29,
        null,
        null,
        2.55,
        1.94,
        1.62,
        1.25,
        2.28,
        5.49,
        4.18,
        3.9,
        2.76,
        2.82,
        2.19,
        1.87
      ]
    },
    {
      "id": 40,
      "category": "Triple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm airspace",
      "u": [
        1.53,
        2.49,
        3.63,
        2.44,
        2.1,
        2.05,
        1.77,
        2.57,
        2.2,
        1.86,
        1.82,
        1.75,
        null,
        null,
        3.05,
        2.43,
        2.11,
        1.53,
        2.49,
        5.75,
        4.44,
        4.15,
        3.02,
        3.07,
        2.44,
        2.12
      ]
    },
    {
      "id": 41,
      "category": "Triple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm airspace",
      "u": [
        1.02,
        2.1,
        3.22,
        2.07,
        1.76,
        1.71,
        1.45,
        2.13,
        1.76,
        1.44,
        1.4,
        1.33,
        null,
        null,
        2.6,
        1.99,
        1.67,
        1.42,
        2.41,
        5.65,
        4.34,
        4.05,
        2.91,
        2.97,
        2.34,
        2.02
      ]
    },
    {
      "id": 42,
      "category": "Triple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm argon space",
      "u": [
        1.19,
        2.23,
        3.36,
        2.19,
        1.87,
        1.82,
        1.55,
        2.27,
        1.91,
        1.58,
        1.54,
        1.47,
        null,
        null,
        2.75,
        2.14,
        1.82,
        1.19,
        2.23,
        5.44,
        4.13,
        3.84,
        2.71,
        2.77,
        2.14,
        1.82
      ]
    },
    {
      "id": 43,
      "category": "Triple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm argon space",
      "u": [
        0.8,
        1.92,
        3.05,
        1.9,
        1.61,
        1.56,
        1.3,
        1.93,
        1.57,
        1.25,
        1.21,
        1.15,
        null,
        null,
        2.4,
        1.79,
        1.47,
        1.14,
        2.19,
        5.38,
        4.07,
        3.79,
        2.66,
        2.72,
        2.09,
        1.78
      ]
    },
    {
      "id": 44,
      "category": "Quadruple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm airspaces",
      "u": [
        1.25,
        2.28,
        3.4,
        2.23,
        1.91,
        1.86,
        1.59,
        2.32,
        1.96,
        1.63,
        1.59,
        1.52,
        null,
        null,
        2.8,
        2.19,
        1.87,
        1.25,
        2.28,
        5.49,
        4.18,
        3.9,
        2.76,
        2.82,
        2.19,
        1.87
      ]
    },
    {
      "id": 45,
      "category": "Quadruple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm airspaces",
      "u": [
        0.85,
        1.96,
        3.09,
        1.94,
        1.65,
        1.6,
        1.34,
        1.98,
        1.62,
        1.3,
        1.26,
        1.19,
        null,
        null,
        2.45,
        1.84,
        1.52,
        1.08,
        2.14,
        5.33,
        4.02,
        3.74,
        2.6,
        2.67,
        2.04,
        1.73
      ]
    },
    {
      "id": 46,
      "category": "Quadruple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm argon spaces",
      "u": [
        0.97,
        2.05,
        3.18,
        2.03,
        1.72,
        1.67,
        1.41,
        2.08,
        1.71,
        1.39,
        1.35,
        1.29,
        null,
        null,
        2.55,
        1.94,
        1.62,
        1.02,
        2.1,
        5.28,
        3.97,
        3.69,
        2.55,
        2.62,
        1.99,
        1.68
      ]
    },
    {
      "id": 47,
      "category": "Quadruple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "12.7 mm argon spaces",
      "u": [
        0.68,
        1.83,
        2.96,
        1.82,
        1.54,
        1.48,
        1.23,
        1.84,
        1.47,
        1.16,
        1.11,
        1.05,
        null,
        null,
        2.31,
        1.69,
        1.38,
        0.91,
        2.01,
        5.17,
        3.86,
        3.59,
        2.45,
        2.52,
        1.9,
        1.58
      ]
    },
    {
      "id": 48,
      "category": "Quadruple Glazing, e = 0.10 on surfaces 2 or 3 and 4 or 5",
      "glazing": "6.4 mm krypton spaces",
      "u": [
        0.68,
        1.83,
        2.96,
        1.82,
        1.54,
        1.48,
        1.23,
        1.84,
        1.47,
        1.16,
        1.11,
        1.05,
        null,
        null,
        2.31,
        1.69,
        1.38,
        0.74,
        1.87,
        5.01,
        3.7,
        3.43,
        2.29,
        2.38,
        1.75,
        1.43
      ]
    }
  ]
}
