{
  "metadata": {
    "datasetName": "ASHRAE 1997 Section 2 Solar Glass Tables",
    "unitSystem": "si",
    "source": "1997 ASHRAE Handbook - Fundamentals, Chapters 28 and 29",
    "sourcePdfs": {
      "f28": "e:/Ashrae/1997-20260520T200628Z-3-001/1997/1997 ASHRAE Fundamentals Handbook/F28S.PDF",
      "f29": "e:/Ashrae/1997-20260520T200628Z-3-001/1997/1997 ASHRAE Fundamentals Handbook/F29S.PDF"
    },
    "extractionScript": "scripts/extract_ashrae_1997_section2.mjs",
    "extractedTables": [
      "F28 Table 36 July Solar Cooling Load for Sunlit Glass at 40 deg North Latitude",
      "F29 Tables 15-21 Solar Heat Gain Factors for 16-64 deg North Latitude",
      "F29 Table 25 Indoor Shading Coefficients for Single Glass",
      "F29 Table 26 Indoor Shading Coefficients for Insulating Glass",
      "F29 Table 29 Shading Coefficients for Single and Insulating Glass with Draperies"
    ],
    "pdfChapterPages": {
      "sclTable36": "28.50",
      "shgfTables15To21": "29.29-29.35",
      "shadingTables25To26": "29.38",
      "draperyTable29": "29.40"
    },
    "notes": [
      "Table 36 SCL values are W/m2 and are converted to CLF at runtime by dividing by the matching 40 deg North July ASHRAE SHGF.",
      "For southern latitudes, the runtime resolver uses the equivalent northern month shifted by six months."
    ],
    "months": [
      "Jan",
      "Feb",
      "Mar",
      "Apr",
      "May",
      "Jun",
      "Jul",
      "Aug",
      "Sep",
      "Oct",
      "Nov",
      "Dec"
    ],
    "directions": [
      "N",
      "NNE",
      "NE",
      "ENE",
      "E",
      "ESE",
      "SE",
      "SSE",
      "S",
      "SSW",
      "SW",
      "WSW",
      "W",
      "WNW",
      "NW",
      "NNW",
      "Hor"
    ],
    "zoneTypes": [
      "A",
      "B",
      "C",
      "D"
    ]
  },
  "glassTypes": [
    {
      "label": "Single clear glass",
      "aliases": [
        "Single Glass Clear",
        "single clear",
        "clear single glass"
      ],
      "sourceTables": [
        "F29 Table 11",
        "F29 Table 25",
        "F29 Table 29"
      ],
      "thicknesses": {
        "3": {
          "glassAloneSc": 1,
          "shadingSc": {
            "No inside shade": 1,
            "Venetian blinds - medium": 0.74,
            "Venetian blinds - light": 0.67,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.81,
            "Roller shade - opaque white": 0.39,
            "Roller shade - translucent light": 0.44,
            "Drapery A": 0.87,
            "Drapery B": 0.82,
            "Drapery C": 0.74,
            "Drapery D": 0.69,
            "Drapery E": 0.64,
            "Drapery F": 0.59,
            "Drapery G": 0.53,
            "Drapery H": 0.48,
            "Drapery I": 0.42,
            "Drapery J": 0.37
          }
        },
        "6": {
          "glassAloneSc": 0.95,
          "shadingSc": {
            "No inside shade": 0.95,
            "Venetian blinds - medium": 0.74,
            "Venetian blinds - light": 0.67,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.81,
            "Roller shade - opaque white": 0.39,
            "Roller shade - translucent light": 0.44,
            "Drapery A": 0.8,
            "Drapery B": 0.75,
            "Drapery C": 0.7,
            "Drapery D": 0.65,
            "Drapery E": 0.6,
            "Drapery F": 0.55,
            "Drapery G": 0.5,
            "Drapery H": 0.45,
            "Drapery I": 0.4,
            "Drapery J": 0.35
          }
        },
        "13": {
          "glassAloneSc": 0.88,
          "shadingSc": {
            "No inside shade": 0.88,
            "Venetian blinds - medium": 0.74,
            "Venetian blinds - light": 0.67,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.81,
            "Roller shade - opaque white": 0.39,
            "Roller shade - translucent light": 0.44,
            "Drapery A": 0.74,
            "Drapery B": 0.7,
            "Drapery C": 0.66,
            "Drapery D": 0.61,
            "Drapery E": 0.56,
            "Drapery F": 0.52,
            "Drapery G": 0.48,
            "Drapery H": 0.43,
            "Drapery I": 0.39,
            "Drapery J": 0.35
          }
        }
      }
    },
    {
      "label": "Single heat-absorbing glass",
      "aliases": [
        "Single Glass Heat Absorbing",
        "heat absorbing single glass",
        "single tinted glass"
      ],
      "sourceTables": [
        "F29 Table 11",
        "F29 Table 25",
        "F29 Table 29"
      ],
      "thicknesses": {
        "6": {
          "glassAloneSc": 0.67,
          "shadingSc": {
            "No inside shade": 0.67,
            "Venetian blinds - medium": 0.57,
            "Venetian blinds - light": 0.53,
            "Roller shade - opaque dark": 0.45,
            "Roller shade - opaque white": 0.3,
            "Roller shade - translucent light": 0.36,
            "Drapery A": 0.57,
            "Drapery B": 0.54,
            "Drapery C": 0.52,
            "Drapery D": 0.49,
            "Drapery E": 0.46,
            "Drapery F": 0.44,
            "Drapery G": 0.41,
            "Drapery H": 0.38,
            "Drapery I": 0.36,
            "Drapery J": 0.33
          }
        },
        "10": {
          "glassAloneSc": 0.5,
          "shadingSc": {
            "No inside shade": 0.5,
            "Venetian blinds - medium": 0.42,
            "Venetian blinds - light": 0.4,
            "Roller shade - opaque dark": 0.36,
            "Roller shade - opaque white": 0.28,
            "Roller shade - translucent light": 0.31,
            "Drapery A": 0.43,
            "Drapery B": 0.42,
            "Drapery C": 0.4,
            "Drapery D": 0.39,
            "Drapery E": 0.38,
            "Drapery F": 0.36,
            "Drapery G": 0.34,
            "Drapery H": 0.33,
            "Drapery I": 0.32,
            "Drapery J": 0.3
          }
        },
        "13": {
          "glassAloneSc": 0.5,
          "shadingSc": {
            "No inside shade": 0.5,
            "Venetian blinds - medium": 0.42,
            "Venetian blinds - light": 0.4,
            "Roller shade - opaque dark": 0.36,
            "Roller shade - opaque white": 0.28,
            "Roller shade - translucent light": 0.31,
            "Drapery A": 0.43,
            "Drapery B": 0.42,
            "Drapery C": 0.4,
            "Drapery D": 0.39,
            "Drapery E": 0.38,
            "Drapery F": 0.36,
            "Drapery G": 0.34,
            "Drapery H": 0.33,
            "Drapery I": 0.32,
            "Drapery J": 0.3
          }
        }
      }
    },
    {
      "label": "Insulating clear glass, 6 mm air space",
      "aliases": [
        "Insulating Glass Clear out Clear In",
        "double clear glass",
        "clear insulating glass"
      ],
      "sourceTables": [
        "F29 Table 11",
        "F29 Table 26",
        "F29 Table 29"
      ],
      "thicknesses": {
        "3": {
          "glassAloneSc": 0.89,
          "shadingSc": {
            "No inside shade": 0.89,
            "Venetian blinds - medium": 0.62,
            "Venetian blinds - light": 0.58,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.71,
            "Roller shade - opaque white": 0.35,
            "Roller shade - translucent light": 0.4,
            "Drapery A": 0.75,
            "Drapery B": 0.71,
            "Drapery C": 0.65,
            "Drapery D": 0.63,
            "Drapery E": 0.57,
            "Drapery F": 0.53,
            "Drapery G": 0.48,
            "Drapery H": 0.45,
            "Drapery I": 0.38,
            "Drapery J": 0.36
          }
        },
        "6": {
          "glassAloneSc": 0.81,
          "shadingSc": {
            "No inside shade": 0.81,
            "Venetian blinds - medium": 0.62,
            "Venetian blinds - light": 0.58,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.71,
            "Roller shade - opaque white": 0.35,
            "Roller shade - translucent light": 0.4,
            "Drapery A": 0.75,
            "Drapery B": 0.71,
            "Drapery C": 0.65,
            "Drapery D": 0.63,
            "Drapery E": 0.57,
            "Drapery F": 0.53,
            "Drapery G": 0.48,
            "Drapery H": 0.45,
            "Drapery I": 0.38,
            "Drapery J": 0.36
          }
        }
      }
    },
    {
      "label": "Insulating clear glass, 13 mm air space",
      "aliases": [
        "double clear glass 13 mm air",
        "clear insulating glass 13 mm air"
      ],
      "sourceTables": [
        "F29 Table 11",
        "F29 Table 26",
        "F29 Table 29"
      ],
      "thicknesses": {
        "3": {
          "glassAloneSc": 0.83,
          "shadingSc": {
            "No inside shade": 0.83,
            "Venetian blinds - medium": 0.62,
            "Venetian blinds - light": 0.58,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.71,
            "Roller shade - opaque white": 0.35,
            "Roller shade - translucent light": 0.4,
            "Drapery A": 0.66,
            "Drapery B": 0.62,
            "Drapery C": 0.58,
            "Drapery D": 0.56,
            "Drapery E": 0.52,
            "Drapery F": 0.48,
            "Drapery G": 0.45,
            "Drapery H": 0.42,
            "Drapery I": 0.37,
            "Drapery J": 0.35
          }
        },
        "6": {
          "glassAloneSc": 0.81,
          "shadingSc": {
            "No inside shade": 0.81,
            "Venetian blinds - medium": 0.62,
            "Venetian blinds - light": 0.58,
            "Venetian blinds - medium closed": 0.63,
            "Venetian blinds - light closed": 0.58,
            "Roller shade - opaque dark": 0.71,
            "Roller shade - opaque white": 0.35,
            "Roller shade - translucent light": 0.4,
            "Drapery A": 0.66,
            "Drapery B": 0.62,
            "Drapery C": 0.58,
            "Drapery D": 0.56,
            "Drapery E": 0.52,
            "Drapery F": 0.48,
            "Drapery G": 0.45,
            "Drapery H": 0.42,
            "Drapery I": 0.37,
            "Drapery J": 0.35
          }
        }
      }
    },
    {
      "label": "Insulating heat-absorbing out / clear in",
      "aliases": [
        "Insulating Glass Heat Absorbing out Clear In",
        "heat absorbing out clear in"
      ],
      "sourceTables": [
        "F29 Table 11",
        "F29 Table 26",
        "F29 Table 29"
      ],
      "thicknesses": {
        "6": {
          "glassAloneSc": 0.55,
          "shadingSc": {
            "No inside shade": 0.55,
            "Venetian blinds - medium": 0.39,
            "Venetian blinds - light": 0.36,
            "Roller shade - opaque dark": 0.4,
            "Roller shade - opaque white": 0.22,
            "Roller shade - translucent light": 0.3,
            "Drapery A": 0.49,
            "Drapery B": 0.47,
            "Drapery C": 0.45,
            "Drapery D": 0.43,
            "Drapery E": 0.41,
            "Drapery F": 0.39,
            "Drapery G": 0.37,
            "Drapery H": 0.35,
            "Drapery I": 0.33,
            "Drapery J": 0.32
          }
        }
      }
    }
  ],
  "sclTable36WPerM2": {
    "A": {
      "N": [
        0,
        0,
        0,
        0,
        3,
        79,
        85,
        88,
        101,
        110,
        120,
        126,
        126,
        123,
        113,
        98,
        98,
        113,
        38,
        19,
        9,
        3,
        3,
        0
      ],
      "NE": [
        0,
        0,
        0,
        0,
        6,
        268,
        406,
        422,
        353,
        236,
        173,
        151,
        139,
        126,
        117,
        101,
        82,
        57,
        22,
        9,
        6,
        3,
        0,
        0
      ],
      "E": [
        0,
        0,
        0,
        0,
        6,
        293,
        495,
        583,
        576,
        485,
        334,
        211,
        167,
        142,
        123,
        104,
        82,
        57,
        22,
        9,
        6,
        3,
        0,
        0
      ],
      "SE": [
        0,
        0,
        0,
        0,
        3,
        148,
        299,
        413,
        473,
        473,
        413,
        306,
        198,
        154,
        129,
        107,
        85,
        57,
        22,
        9,
        6,
        3,
        0,
        0
      ],
      "S": [
        0,
        0,
        0,
        0,
        0,
        28,
        54,
        79,
        129,
        202,
        268,
        306,
        302,
        265,
        198,
        132,
        98,
        63,
        25,
        13,
        6,
        3,
        0,
        0
      ],
      "SW": [
        0,
        0,
        0,
        0,
        0,
        28,
        54,
        76,
        95,
        110,
        123,
        202,
        318,
        419,
        476,
        479,
        419,
        293,
        110,
        54,
        25,
        13,
        6,
        3
      ],
      "W": [
        3,
        0,
        0,
        0,
        0,
        28,
        54,
        76,
        95,
        110,
        120,
        126,
        205,
        359,
        498,
        589,
        605,
        491,
        180,
        85,
        41,
        19,
        9,
        6
      ],
      "NW": [
        3,
        0,
        0,
        0,
        0,
        28,
        54,
        76,
        95,
        110,
        120,
        126,
        126,
        158,
        265,
        381,
        450,
        410,
        145,
        69,
        35,
        16,
        9,
        3
      ],
      "Hor": [
        0,
        0,
        0,
        0,
        0,
        76,
        217,
        378,
        532,
        665,
        759,
        810,
        816,
        772,
        684,
        554,
        394,
        221,
        91,
        44,
        22,
        9,
        6,
        3
      ]
    },
    "B": {
      "N": [
        6,
        6,
        3,
        3,
        3,
        69,
        72,
        76,
        88,
        101,
        110,
        117,
        120,
        117,
        110,
        101,
        98,
        110,
        50,
        32,
        22,
        16,
        13,
        9
      ],
      "NE": [
        6,
        3,
        3,
        3,
        6,
        230,
        343,
        365,
        318,
        230,
        183,
        164,
        151,
        142,
        129,
        113,
        95,
        72,
        41,
        28,
        19,
        16,
        9,
        9
      ],
      "E": [
        6,
        6,
        3,
        3,
        6,
        252,
        419,
        501,
        510,
        450,
        331,
        233,
        198,
        173,
        151,
        129,
        107,
        79,
        47,
        32,
        22,
        16,
        13,
        9
      ],
      "SE": [
        6,
        6,
        3,
        3,
        3,
        126,
        255,
        353,
        413,
        422,
        384,
        302,
        217,
        183,
        154,
        132,
        110,
        82,
        47,
        32,
        25,
        19,
        13,
        9
      ],
      "S": [
        6,
        6,
        3,
        3,
        3,
        25,
        47,
        66,
        113,
        176,
        233,
        271,
        274,
        249,
        198,
        145,
        117,
        85,
        50,
        35,
        25,
        19,
        13,
        9
      ],
      "SW": [
        19,
        16,
        13,
        9,
        6,
        28,
        50,
        69,
        85,
        98,
        113,
        183,
        280,
        369,
        425,
        435,
        397,
        296,
        145,
        98,
        66,
        47,
        35,
        25
      ],
      "W": [
        25,
        19,
        16,
        13,
        9,
        28,
        50,
        69,
        85,
        98,
        110,
        117,
        186,
        318,
        438,
        523,
        545,
        463,
        208,
        135,
        95,
        66,
        47,
        35
      ],
      "NW": [
        19,
        16,
        13,
        9,
        6,
        28,
        50,
        69,
        85,
        98,
        107,
        117,
        117,
        145,
        239,
        340,
        403,
        375,
        161,
        104,
        69,
        50,
        35,
        25
      ],
      "Hor": [
        25,
        19,
        16,
        13,
        9,
        69,
        189,
        328,
        463,
        583,
        674,
        734,
        753,
        731,
        668,
        567,
        432,
        284,
        167,
        117,
        85,
        60,
        44,
        35
      ]
    },
    "C": {
      "N": [
        16,
        16,
        13,
        13,
        13,
        76,
        72,
        76,
        85,
        95,
        104,
        107,
        110,
        107,
        101,
        91,
        91,
        107,
        44,
        32,
        25,
        22,
        19,
        19
      ],
      "NE": [
        22,
        19,
        19,
        16,
        19,
        236,
        334,
        337,
        277,
        192,
        154,
        148,
        142,
        135,
        126,
        113,
        98,
        79,
        50,
        41,
        35,
        32,
        28,
        25
      ],
      "E": [
        28,
        25,
        25,
        22,
        25,
        261,
        410,
        466,
        457,
        391,
        280,
        195,
        176,
        164,
        148,
        135,
        117,
        95,
        63,
        54,
        47,
        41,
        38,
        35
      ],
      "SE": [
        28,
        25,
        22,
        19,
        19,
        142,
        258,
        337,
        381,
        381,
        337,
        258,
        186,
        161,
        148,
        132,
        113,
        91,
        60,
        50,
        44,
        41,
        35,
        32
      ],
      "S": [
        22,
        22,
        19,
        16,
        16,
        38,
        57,
        72,
        113,
        170,
        221,
        249,
        249,
        221,
        170,
        126,
        104,
        82,
        50,
        41,
        38,
        32,
        28,
        25
      ],
      "SW": [
        44,
        38,
        35,
        32,
        28,
        47,
        66,
        82,
        91,
        104,
        113,
        180,
        271,
        347,
        391,
        394,
        350,
        252,
        117,
        88,
        72,
        63,
        54,
        47
      ],
      "W": [
        54,
        47,
        41,
        38,
        35,
        54,
        69,
        85,
        98,
        107,
        113,
        117,
        186,
        309,
        416,
        482,
        491,
        403,
        158,
        110,
        88,
        76,
        66,
        60
      ],
      "NW": [
        38,
        35,
        32,
        28,
        25,
        44,
        63,
        79,
        91,
        101,
        107,
        113,
        113,
        139,
        230,
        321,
        372,
        337,
        123,
        82,
        66,
        54,
        47,
        41
      ],
      "Hor": [
        76,
        66,
        60,
        54,
        50,
        107,
        214,
        337,
        454,
        551,
        627,
        668,
        677,
        652,
        595,
        504,
        387,
        261,
        167,
        139,
        120,
        107,
        95,
        85
      ]
    },
    "D": {
      "N": [
        25,
        22,
        19,
        19,
        19,
        66,
        66,
        66,
        76,
        85,
        91,
        98,
        101,
        98,
        95,
        88,
        91,
        101,
        54,
        44,
        38,
        35,
        32,
        28
      ],
      "NE": [
        35,
        32,
        28,
        25,
        28,
        198,
        274,
        284,
        243,
        183,
        154,
        151,
        145,
        139,
        132,
        123,
        110,
        91,
        69,
        60,
        54,
        47,
        44,
        38
      ],
      "E": [
        47,
        41,
        38,
        35,
        35,
        221,
        337,
        387,
        391,
        347,
        268,
        205,
        189,
        180,
        167,
        151,
        135,
        117,
        91,
        79,
        69,
        63,
        57,
        50
      ],
      "SE": [
        44,
        41,
        35,
        32,
        32,
        123,
        214,
        284,
        321,
        328,
        299,
        246,
        189,
        173,
        161,
        148,
        132,
        110,
        85,
        76,
        66,
        60,
        54,
        50
      ],
      "S": [
        35,
        32,
        28,
        25,
        22,
        38,
        54,
        66,
        101,
        145,
        186,
        211,
        217,
        198,
        164,
        129,
        113,
        95,
        69,
        60,
        54,
        47,
        44,
        38
      ],
      "SW": [
        66,
        60,
        54,
        47,
        44,
        57,
        69,
        79,
        88,
        98,
        107,
        161,
        233,
        296,
        334,
        343,
        315,
        246,
        142,
        117,
        104,
        91,
        82,
        72
      ],
      "W": [
        79,
        72,
        63,
        57,
        54,
        66,
        76,
        88,
        95,
        104,
        107,
        110,
        167,
        265,
        353,
        410,
        425,
        365,
        180,
        145,
        123,
        110,
        98,
        88
      ],
      "NW": [
        57,
        50,
        47,
        41,
        38,
        54,
        66,
        76,
        85,
        95,
        101,
        104,
        107,
        129,
        202,
        274,
        318,
        296,
        132,
        104,
        91,
        79,
        69,
        63
      ],
      "Hor": [
        117,
        104,
        95,
        85,
        76,
        120,
        202,
        299,
        391,
        473,
        539,
        583,
        602,
        592,
        554,
        491,
        403,
        302,
        227,
        198,
        176,
        158,
        142,
        129
      ]
    }
  },
  "shgfTablesWPerM2": {
    "16": {
      "Jan": {
        "7": {
          "N": 17,
          "NNE": 19,
          "NE": 138,
          "ENE": 291,
          "E": 390,
          "ESE": 424,
          "SE": 396,
          "SSE": 303,
          "S": 155,
          "SSW": 19,
          "SW": 17,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 43
        },
        "8": {
          "N": 45,
          "NNE": 48,
          "NE": 174,
          "ENE": 463,
          "E": 662,
          "ESE": 756,
          "SE": 734,
          "SSE": 596,
          "S": 359,
          "SSW": 79,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 249
        },
        "9": {
          "N": 67,
          "NNE": 67,
          "NE": 102,
          "ENE": 384,
          "E": 630,
          "ESE": 770,
          "SE": 791,
          "SSE": 690,
          "S": 481,
          "SSW": 183,
          "SW": 69,
          "WSW": 67,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 472
        },
        "10": {
          "N": 82,
          "NNE": 82,
          "NE": 86,
          "ENE": 209,
          "E": 474,
          "ESE": 658,
          "SE": 736,
          "SSE": 704,
          "S": 563,
          "SSW": 321,
          "SW": 97,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 640
        },
        "11": {
          "N": 91,
          "NNE": 91,
          "NE": 91,
          "ENE": 96,
          "E": 242,
          "ESE": 467,
          "SE": 614,
          "SSE": 663,
          "S": 611,
          "SSW": 462,
          "SW": 236,
          "WSW": 96,
          "W": 91,
          "WNW": 91,
          "NW": 91,
          "NNW": 91,
          "Hor": 745
        },
        "12": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 95,
          "E": 100,
          "ESE": 228,
          "SE": 438,
          "SSE": 580,
          "S": 628,
          "SSW": 580,
          "SW": 438,
          "WSW": 228,
          "W": 100,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 781
        },
        "13": {
          "N": 91,
          "NNW": 91,
          "NW": 91,
          "WNW": 96,
          "W": 242,
          "WSW": 467,
          "SW": 614,
          "SSW": 663,
          "S": 611,
          "SSE": 462,
          "SE": 236,
          "ESE": 96,
          "E": 91,
          "ENE": 91,
          "NE": 91,
          "NNE": 91,
          "Hor": 745
        },
        "14": {
          "N": 82,
          "NNW": 82,
          "NW": 86,
          "WNW": 209,
          "W": 474,
          "WSW": 658,
          "SW": 736,
          "SSW": 704,
          "S": 563,
          "SSE": 321,
          "SE": 97,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 640
        },
        "15": {
          "N": 67,
          "NNW": 67,
          "NW": 102,
          "WNW": 384,
          "W": 630,
          "WSW": 770,
          "SW": 791,
          "SSW": 690,
          "S": 481,
          "SSE": 183,
          "SE": 69,
          "ESE": 67,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 472
        },
        "16": {
          "N": 45,
          "NNW": 48,
          "NW": 174,
          "WNW": 463,
          "W": 662,
          "WSW": 756,
          "SW": 734,
          "SSW": 596,
          "S": 359,
          "SSE": 79,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 249
        },
        "17": {
          "N": 17,
          "NNW": 19,
          "NW": 138,
          "WNW": 291,
          "W": 390,
          "WSW": 424,
          "SW": 396,
          "SSW": 303,
          "S": 155,
          "SSE": 19,
          "SE": 17,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 43
        }
      },
      "Feb": {
        "7": {
          "N": 24,
          "NNE": 55,
          "NE": 265,
          "ENE": 435,
          "E": 531,
          "ESE": 544,
          "SE": 474,
          "SSE": 326,
          "S": 113,
          "SSW": 26,
          "SW": 24,
          "WSW": 24,
          "W": 24,
          "WNW": 24,
          "NW": 24,
          "NNW": 24,
          "Hor": 80
        },
        "8": {
          "N": 53,
          "NNE": 60,
          "NE": 304,
          "ENE": 567,
          "E": 729,
          "ESE": 778,
          "SE": 706,
          "SSE": 524,
          "S": 244,
          "SSW": 56,
          "SW": 53,
          "WSW": 53,
          "W": 53,
          "WNW": 53,
          "NW": 53,
          "NNW": 53,
          "Hor": 319
        },
        "9": {
          "N": 74,
          "NNE": 77,
          "NE": 202,
          "ENE": 482,
          "E": 675,
          "ESE": 763,
          "SE": 733,
          "SSE": 592,
          "S": 347,
          "SSW": 96,
          "SW": 74,
          "WSW": 74,
          "W": 74,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 549
        },
        "10": {
          "N": 90,
          "NNE": 91,
          "NE": 104,
          "ENE": 291,
          "E": 508,
          "ESE": 636,
          "SE": 664,
          "SSE": 593,
          "S": 423,
          "SSW": 193,
          "SW": 93,
          "WSW": 90,
          "W": 90,
          "WNW": 90,
          "NW": 90,
          "NNW": 90,
          "Hor": 721
        },
        "11": {
          "N": 99,
          "NNE": 99,
          "NE": 102,
          "ENE": 118,
          "E": 262,
          "ESE": 428,
          "SE": 527,
          "SSE": 542,
          "S": 471,
          "SSW": 323,
          "SW": 154,
          "WSW": 103,
          "W": 99,
          "WNW": 99,
          "NW": 99,
          "NNW": 99,
          "Hor": 831
        },
        "12": {
          "N": 103,
          "NNE": 103,
          "NE": 103,
          "ENE": 104,
          "E": 108,
          "ESE": 189,
          "SE": 336,
          "SSE": 448,
          "S": 487,
          "SSW": 448,
          "SW": 336,
          "WSW": 189,
          "W": 108,
          "WNW": 104,
          "NW": 103,
          "NNW": 103,
          "Hor": 868
        },
        "13": {
          "N": 99,
          "NNW": 99,
          "NW": 102,
          "WNW": 118,
          "W": 262,
          "WSW": 428,
          "SW": 527,
          "SSW": 542,
          "S": 471,
          "SSE": 323,
          "SE": 154,
          "ESE": 103,
          "E": 99,
          "ENE": 99,
          "NE": 99,
          "NNE": 99,
          "Hor": 831
        },
        "14": {
          "N": 90,
          "NNW": 91,
          "NW": 104,
          "WNW": 291,
          "W": 508,
          "WSW": 636,
          "SW": 664,
          "SSW": 593,
          "S": 423,
          "SSE": 193,
          "SE": 93,
          "ESE": 90,
          "E": 90,
          "ENE": 90,
          "NE": 90,
          "NNE": 90,
          "Hor": 721
        },
        "15": {
          "N": 74,
          "NNW": 77,
          "NW": 202,
          "WNW": 482,
          "W": 675,
          "WSW": 763,
          "SW": 733,
          "SSW": 592,
          "S": 347,
          "SSE": 96,
          "SE": 74,
          "ESE": 74,
          "E": 74,
          "ENE": 74,
          "NE": 74,
          "NNE": 74,
          "Hor": 549
        },
        "16": {
          "N": 53,
          "NNW": 60,
          "NW": 304,
          "WNW": 567,
          "W": 729,
          "WSW": 778,
          "SW": 706,
          "SSW": 524,
          "S": 244,
          "SSE": 56,
          "SE": 53,
          "ESE": 53,
          "E": 53,
          "ENE": 53,
          "NE": 53,
          "NNE": 53,
          "Hor": 319
        },
        "17": {
          "N": 24,
          "NNW": 55,
          "NW": 265,
          "WNW": 435,
          "W": 531,
          "WSW": 544,
          "SW": 474,
          "SSW": 326,
          "S": 113,
          "SSE": 26,
          "SE": 24,
          "ESE": 24,
          "E": 24,
          "ENE": 24,
          "NE": 24,
          "NNE": 24,
          "Hor": 80
        }
      },
      "Mar": {
        "7": {
          "N": 35,
          "NNE": 167,
          "NE": 392,
          "ENE": 543,
          "E": 605,
          "ESE": 578,
          "SE": 457,
          "SSE": 259,
          "S": 46,
          "SSW": 33,
          "SW": 33,
          "WSW": 33,
          "W": 33,
          "WNW": 33,
          "NW": 33,
          "NNW": 33,
          "Hor": 126
        },
        "8": {
          "N": 63,
          "NNE": 157,
          "NE": 441,
          "ENE": 647,
          "E": 752,
          "ESE": 740,
          "SE": 614,
          "SSE": 389,
          "S": 111,
          "SSW": 61,
          "SW": 61,
          "WSW": 61,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 380
        },
        "9": {
          "N": 83,
          "NNE": 110,
          "NE": 342,
          "ENE": 564,
          "E": 688,
          "ESE": 708,
          "SE": 622,
          "SSE": 435,
          "S": 180,
          "SSW": 85,
          "SW": 82,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 605
        },
        "10": {
          "N": 98,
          "NNE": 103,
          "NE": 191,
          "ENE": 378,
          "E": 519,
          "ESE": 575,
          "SE": 542,
          "SSE": 424,
          "S": 240,
          "SSW": 106,
          "SW": 99,
          "WSW": 98,
          "W": 98,
          "WNW": 98,
          "NW": 98,
          "NNW": 98,
          "Hor": 777
        },
        "11": {
          "N": 107,
          "NNE": 110,
          "NE": 113,
          "ENE": 166,
          "E": 273,
          "ESE": 361,
          "SE": 394,
          "SSE": 365,
          "S": 280,
          "SSW": 173,
          "SW": 113,
          "WSW": 110,
          "W": 107,
          "WNW": 107,
          "NW": 107,
          "NNW": 107,
          "Hor": 884
        },
        "12": {
          "N": 111,
          "NNE": 111,
          "NE": 112,
          "ENE": 114,
          "E": 117,
          "ESE": 149,
          "SE": 215,
          "SSE": 273,
          "S": 294,
          "SSW": 273,
          "SW": 215,
          "WSW": 149,
          "W": 117,
          "WNW": 114,
          "NW": 112,
          "NNW": 111,
          "Hor": 918
        },
        "13": {
          "N": 107,
          "NNW": 110,
          "NW": 113,
          "WNW": 166,
          "W": 273,
          "WSW": 361,
          "SW": 394,
          "SSW": 365,
          "S": 280,
          "SSE": 173,
          "SE": 113,
          "ESE": 110,
          "E": 107,
          "ENE": 107,
          "NE": 107,
          "NNE": 107,
          "Hor": 884
        },
        "14": {
          "N": 98,
          "NNW": 103,
          "NW": 191,
          "WNW": 378,
          "W": 519,
          "WSW": 575,
          "SW": 542,
          "SSW": 424,
          "S": 240,
          "SSE": 106,
          "SE": 99,
          "ESE": 98,
          "E": 98,
          "ENE": 98,
          "NE": 98,
          "NNE": 98,
          "Hor": 777
        },
        "15": {
          "N": 83,
          "NNW": 110,
          "NW": 342,
          "WNW": 564,
          "W": 688,
          "WSW": 708,
          "SW": 622,
          "SSW": 435,
          "S": 180,
          "SSE": 85,
          "SE": 82,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 605
        },
        "16": {
          "N": 63,
          "NNW": 157,
          "NW": 441,
          "WNW": 647,
          "W": 752,
          "WSW": 740,
          "SW": 614,
          "SSW": 389,
          "S": 111,
          "SSE": 61,
          "SE": 61,
          "ESE": 61,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 380
        },
        "17": {
          "N": 35,
          "NNW": 167,
          "NW": 392,
          "WNW": 543,
          "W": 605,
          "WSW": 578,
          "SW": 457,
          "SSW": 259,
          "S": 46,
          "SSE": 33,
          "SE": 33,
          "ESE": 33,
          "E": 33,
          "ENE": 33,
          "NE": 33,
          "NNE": 33,
          "Hor": 126
        }
      },
      "Apr": {
        "6": {
          "N": 7,
          "NNE": 24,
          "NE": 37,
          "ENE": 43,
          "E": 43,
          "ESE": 37,
          "SE": 24,
          "SSE": 7,
          "S": 2,
          "SSW": 2,
          "SW": 2,
          "WSW": 2,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 4
        },
        "7": {
          "N": 75,
          "NNE": 297,
          "NE": 482,
          "ENE": 589,
          "E": 604,
          "ESE": 528,
          "SE": 369,
          "SSE": 141,
          "S": 45,
          "SSW": 42,
          "SW": 42,
          "WSW": 42,
          "W": 42,
          "WNW": 42,
          "NW": 42,
          "NNW": 42,
          "Hor": 169
        },
        "8": {
          "N": 85,
          "NNE": 312,
          "NE": 543,
          "ENE": 681,
          "E": 717,
          "ESE": 644,
          "SE": 473,
          "SSE": 217,
          "S": 74,
          "SSW": 70,
          "SW": 70,
          "WSW": 70,
          "W": 70,
          "WNW": 70,
          "NW": 70,
          "NNW": 70,
          "Hor": 412
        },
        "9": {
          "N": 97,
          "NNE": 248,
          "NE": 468,
          "ENE": 609,
          "E": 657,
          "ESE": 608,
          "SE": 465,
          "SSE": 244,
          "S": 97,
          "SSW": 90,
          "SW": 90,
          "WSW": 90,
          "W": 90,
          "WNW": 90,
          "NW": 90,
          "NNW": 90,
          "Hor": 622
        },
        "10": {
          "N": 111,
          "NNE": 171,
          "NE": 320,
          "ENE": 444,
          "E": 498,
          "ESE": 476,
          "SE": 380,
          "SSE": 231,
          "S": 118,
          "SSW": 108,
          "SW": 105,
          "WSW": 105,
          "W": 105,
          "WNW": 105,
          "NW": 105,
          "NNW": 105,
          "Hor": 784
        },
        "11": {
          "N": 120,
          "NNE": 126,
          "NE": 169,
          "ENE": 228,
          "E": 270,
          "ESE": 276,
          "SE": 245,
          "SSE": 188,
          "S": 136,
          "SSW": 121,
          "SW": 118,
          "WSW": 115,
          "W": 115,
          "WNW": 115,
          "NW": 115,
          "NNW": 118,
          "Hor": 881
        },
        "12": {
          "N": 123,
          "NNE": 123,
          "NE": 124,
          "ENE": 125,
          "E": 125,
          "ESE": 129,
          "SE": 135,
          "SSE": 141,
          "S": 143,
          "SSW": 141,
          "SW": 135,
          "WSW": 129,
          "W": 125,
          "WNW": 125,
          "NW": 124,
          "NNW": 123,
          "Hor": 910
        },
        "13": {
          "N": 120,
          "NNW": 126,
          "NW": 169,
          "WNW": 228,
          "W": 270,
          "WSW": 276,
          "SW": 245,
          "SSW": 188,
          "S": 136,
          "SSE": 121,
          "SE": 118,
          "ESE": 115,
          "E": 115,
          "ENE": 115,
          "NE": 115,
          "NNE": 118,
          "Hor": 881
        },
        "14": {
          "N": 111,
          "NNW": 171,
          "NW": 320,
          "WNW": 444,
          "W": 498,
          "WSW": 476,
          "SW": 380,
          "SSW": 231,
          "S": 118,
          "SSE": 108,
          "SE": 105,
          "ESE": 105,
          "E": 105,
          "ENE": 105,
          "NE": 105,
          "NNE": 105,
          "Hor": 784
        },
        "15": {
          "N": 97,
          "NNW": 248,
          "NW": 468,
          "WNW": 609,
          "W": 657,
          "WSW": 608,
          "SW": 465,
          "SSW": 244,
          "S": 97,
          "SSE": 90,
          "SE": 90,
          "ESE": 90,
          "E": 90,
          "ENE": 90,
          "NE": 90,
          "NNE": 90,
          "Hor": 622
        },
        "16": {
          "N": 85,
          "NNW": 312,
          "NW": 543,
          "WNW": 681,
          "W": 717,
          "WSW": 644,
          "SW": 473,
          "SSW": 217,
          "S": 74,
          "SSE": 70,
          "SE": 70,
          "ESE": 70,
          "E": 70,
          "ENE": 70,
          "NE": 70,
          "NNE": 70,
          "Hor": 412
        },
        "17": {
          "N": 75,
          "NNW": 297,
          "NW": 482,
          "WNW": 589,
          "W": 604,
          "WSW": 528,
          "SW": 369,
          "SSW": 141,
          "S": 45,
          "SSE": 42,
          "SE": 42,
          "ESE": 42,
          "E": 42,
          "ENE": 42,
          "NE": 42,
          "NNE": 42,
          "Hor": 169
        },
        "18": {
          "N": 7,
          "NNW": 24,
          "NW": 37,
          "WNW": 43,
          "W": 43,
          "WSW": 37,
          "SW": 24,
          "SSW": 7,
          "S": 2,
          "SSE": 2,
          "SE": 2,
          "ESE": 2,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 4
        }
      },
      "May": {
        "6": {
          "N": 43,
          "NNE": 94,
          "NE": 128,
          "ENE": 141,
          "E": 134,
          "ESE": 106,
          "SE": 59,
          "SSE": 11,
          "S": 9,
          "SSW": 9,
          "SW": 9,
          "WSW": 9,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 10,
          "Hor": 17
        },
        "7": {
          "N": 157,
          "NNE": 378,
          "NE": 531,
          "ENE": 602,
          "E": 583,
          "ESE": 474,
          "SE": 289,
          "SSE": 76,
          "S": 49,
          "SSW": 49,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 52,
          "Hor": 195
        },
        "8": {
          "N": 165,
          "NNE": 415,
          "NE": 597,
          "ENE": 689,
          "E": 677,
          "ESE": 564,
          "SE": 362,
          "SSE": 121,
          "S": 78,
          "SSW": 76,
          "SW": 76,
          "WSW": 76,
          "W": 76,
          "WNW": 76,
          "NW": 76,
          "NNW": 80,
          "Hor": 424
        },
        "9": {
          "N": 156,
          "NNE": 365,
          "NE": 539,
          "ENE": 625,
          "E": 621,
          "ESE": 525,
          "SE": 344,
          "SSE": 141,
          "S": 100,
          "SSW": 96,
          "SW": 96,
          "WSW": 96,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 100,
          "Hor": 620
        },
        "10": {
          "N": 149,
          "NNE": 281,
          "NE": 409,
          "ENE": 477,
          "E": 473,
          "ESE": 397,
          "SE": 264,
          "SSE": 139,
          "S": 116,
          "SSW": 111,
          "SW": 111,
          "WSW": 111,
          "W": 111,
          "WNW": 111,
          "NW": 111,
          "NNW": 116,
          "Hor": 771
        },
        "11": {
          "N": 147,
          "NNE": 198,
          "NE": 248,
          "ENE": 273,
          "E": 262,
          "ESE": 220,
          "SE": 165,
          "SSE": 130,
          "S": 126,
          "SSW": 123,
          "SW": 120,
          "WSW": 120,
          "W": 120,
          "WNW": 122,
          "NW": 124,
          "NNW": 128,
          "Hor": 861
        },
        "12": {
          "N": 146,
          "NNE": 144,
          "NE": 139,
          "ENE": 134,
          "E": 132,
          "ESE": 131,
          "SE": 130,
          "SSE": 129,
          "S": 129,
          "SSW": 129,
          "SW": 130,
          "WSW": 131,
          "W": 132,
          "WNW": 134,
          "NW": 139,
          "NNW": 144,
          "Hor": 889
        },
        "13": {
          "N": 147,
          "NNW": 198,
          "NW": 248,
          "WNW": 273,
          "W": 262,
          "WSW": 220,
          "SW": 165,
          "SSW": 130,
          "S": 126,
          "SSE": 123,
          "SE": 120,
          "ESE": 120,
          "E": 120,
          "ENE": 122,
          "NE": 124,
          "NNE": 128,
          "Hor": 861
        },
        "14": {
          "N": 149,
          "NNW": 281,
          "NW": 409,
          "WNW": 477,
          "W": 473,
          "WSW": 397,
          "SW": 264,
          "SSW": 139,
          "S": 116,
          "SSE": 111,
          "SE": 111,
          "ESE": 111,
          "E": 111,
          "ENE": 111,
          "NE": 111,
          "NNE": 116,
          "Hor": 771
        },
        "15": {
          "N": 156,
          "NNW": 365,
          "NW": 539,
          "WNW": 625,
          "W": 621,
          "WSW": 525,
          "SW": 344,
          "SSW": 141,
          "S": 100,
          "SSE": 96,
          "SE": 96,
          "ESE": 96,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 100,
          "Hor": 620
        },
        "16": {
          "N": 165,
          "NNW": 415,
          "NW": 597,
          "WNW": 689,
          "W": 677,
          "WSW": 564,
          "SW": 362,
          "SSW": 121,
          "S": 78,
          "SSE": 76,
          "SE": 76,
          "ESE": 76,
          "E": 76,
          "ENE": 76,
          "NE": 76,
          "NNE": 80,
          "Hor": 424
        },
        "17": {
          "N": 157,
          "NNW": 378,
          "NW": 531,
          "WNW": 602,
          "W": 583,
          "WSW": 474,
          "SW": 289,
          "SSW": 76,
          "S": 49,
          "SSE": 49,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 52,
          "Hor": 195
        },
        "18": {
          "N": 43,
          "NNW": 94,
          "NW": 128,
          "WNW": 141,
          "W": 134,
          "WSW": 106,
          "SW": 59,
          "SSW": 11,
          "S": 9,
          "SSE": 9,
          "SE": 9,
          "ESE": 9,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 10,
          "Hor": 17
        }
      },
      "Jun": {
        "6": {
          "N": 64,
          "NNE": 124,
          "NE": 163,
          "ENE": 175,
          "E": 162,
          "ESE": 123,
          "SE": 64,
          "SSE": 13,
          "S": 12,
          "SSW": 12,
          "SW": 12,
          "WSW": 12,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 13,
          "Hor": 24
        },
        "7": {
          "N": 194,
          "NNE": 403,
          "NE": 542,
          "ENE": 598,
          "E": 565,
          "ESE": 445,
          "SE": 252,
          "SSE": 63,
          "S": 52,
          "SSW": 52,
          "SW": 52,
          "WSW": 52,
          "W": 52,
          "WNW": 52,
          "NW": 52,
          "NNW": 57,
          "Hor": 203
        },
        "8": {
          "N": 209,
          "NNE": 449,
          "NE": 611,
          "ENE": 683,
          "E": 653,
          "ESE": 526,
          "SE": 313,
          "SSE": 98,
          "S": 79,
          "SSW": 79,
          "SW": 79,
          "WSW": 79,
          "W": 79,
          "WNW": 79,
          "NW": 79,
          "NNW": 84,
          "Hor": 425
        },
        "9": {
          "N": 199,
          "NNE": 408,
          "NE": 560,
          "ENE": 626,
          "E": 601,
          "ESE": 487,
          "SE": 294,
          "SSE": 118,
          "S": 98,
          "SSW": 98,
          "SW": 98,
          "WSW": 98,
          "W": 98,
          "WNW": 98,
          "NW": 98,
          "NNW": 105,
          "Hor": 613
        },
        "10": {
          "N": 187,
          "NNE": 329,
          "NE": 440,
          "ENE": 486,
          "E": 459,
          "ESE": 363,
          "SE": 222,
          "SSE": 124,
          "S": 116,
          "SSW": 113,
          "SW": 113,
          "WSW": 113,
          "W": 113,
          "WNW": 113,
          "NW": 113,
          "NNW": 121,
          "Hor": 759
        },
        "11": {
          "N": 181,
          "NNE": 241,
          "NE": 283,
          "ENE": 290,
          "E": 258,
          "ESE": 200,
          "SE": 146,
          "SSE": 130,
          "S": 126,
          "SSW": 121,
          "SW": 121,
          "WSW": 121,
          "W": 121,
          "WNW": 125,
          "NW": 128,
          "NNW": 136,
          "Hor": 846
        },
        "12": {
          "N": 179,
          "NNE": 173,
          "NE": 158,
          "ENE": 142,
          "E": 134,
          "ESE": 132,
          "SE": 130,
          "SSE": 129,
          "S": 129,
          "SSW": 129,
          "SW": 130,
          "WSW": 132,
          "W": 134,
          "WNW": 142,
          "NW": 158,
          "NNW": 173,
          "Hor": 873
        },
        "13": {
          "N": 181,
          "NNW": 241,
          "NW": 283,
          "WNW": 290,
          "W": 258,
          "WSW": 200,
          "SW": 146,
          "SSW": 130,
          "S": 126,
          "SSE": 121,
          "SE": 121,
          "ESE": 121,
          "E": 121,
          "ENE": 125,
          "NE": 128,
          "NNE": 136,
          "Hor": 846
        },
        "14": {
          "N": 187,
          "NNW": 329,
          "NW": 440,
          "WNW": 486,
          "W": 459,
          "WSW": 363,
          "SW": 222,
          "SSW": 124,
          "S": 116,
          "SSE": 113,
          "SE": 113,
          "ESE": 113,
          "E": 113,
          "ENE": 113,
          "NE": 113,
          "NNE": 121,
          "Hor": 759
        },
        "15": {
          "N": 199,
          "NNW": 408,
          "NW": 560,
          "WNW": 626,
          "W": 601,
          "WSW": 487,
          "SW": 294,
          "SSW": 118,
          "S": 98,
          "SSE": 98,
          "SE": 98,
          "ESE": 98,
          "E": 98,
          "ENE": 98,
          "NE": 98,
          "NNE": 105,
          "Hor": 613
        },
        "16": {
          "N": 209,
          "NNW": 449,
          "NW": 611,
          "WNW": 683,
          "W": 653,
          "WSW": 526,
          "SW": 313,
          "SSW": 98,
          "S": 79,
          "SSE": 79,
          "SE": 79,
          "ESE": 79,
          "E": 79,
          "ENE": 79,
          "NE": 79,
          "NNE": 84,
          "Hor": 425
        },
        "17": {
          "N": 194,
          "NNW": 403,
          "NW": 542,
          "WNW": 598,
          "W": 565,
          "WSW": 445,
          "SW": 252,
          "SSW": 63,
          "S": 52,
          "SSE": 52,
          "SE": 52,
          "ESE": 52,
          "E": 52,
          "ENE": 52,
          "NE": 52,
          "NNE": 57,
          "Hor": 203
        },
        "18": {
          "N": 64,
          "NNW": 124,
          "NW": 163,
          "WNW": 175,
          "W": 162,
          "WSW": 123,
          "SW": 64,
          "SSW": 13,
          "S": 12,
          "SSE": 12,
          "SE": 12,
          "ESE": 12,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 13,
          "Hor": 24
        }
      },
      "Jul": {
        "6": {
          "N": 43,
          "NNE": 90,
          "NE": 122,
          "ENE": 134,
          "E": 127,
          "ESE": 99,
          "SE": 55,
          "SSE": 11,
          "S": 9,
          "SSW": 9,
          "SW": 9,
          "WSW": 9,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 10,
          "Hor": 17
        },
        "7": {
          "N": 161,
          "NNE": 373,
          "NE": 518,
          "ENE": 584,
          "E": 564,
          "ESE": 456,
          "SE": 277,
          "SSE": 74,
          "S": 51,
          "SSW": 51,
          "SW": 51,
          "WSW": 51,
          "W": 51,
          "WNW": 51,
          "NW": 51,
          "NNW": 55,
          "Hor": 194
        },
        "8": {
          "N": 173,
          "NNE": 415,
          "NE": 590,
          "ENE": 676,
          "E": 661,
          "ESE": 549,
          "SE": 349,
          "SSE": 118,
          "S": 78,
          "SSW": 78,
          "SW": 78,
          "WSW": 78,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 83,
          "Hor": 419
        },
        "9": {
          "N": 165,
          "NNE": 370,
          "NE": 537,
          "ENE": 618,
          "E": 610,
          "ESE": 513,
          "SE": 334,
          "SSE": 138,
          "S": 102,
          "SSW": 99,
          "SW": 99,
          "WSW": 99,
          "W": 99,
          "WNW": 99,
          "NW": 99,
          "NNW": 104,
          "Hor": 611
        },
        "10": {
          "N": 157,
          "NNE": 289,
          "NE": 413,
          "ENE": 475,
          "E": 467,
          "ESE": 389,
          "SE": 257,
          "SSE": 138,
          "S": 118,
          "SSW": 113,
          "SW": 113,
          "WSW": 113,
          "W": 113,
          "WNW": 113,
          "NW": 113,
          "NNW": 120,
          "Hor": 759
        },
        "11": {
          "N": 154,
          "NNE": 207,
          "NE": 255,
          "ENE": 277,
          "E": 262,
          "ESE": 218,
          "SE": 164,
          "SSE": 132,
          "S": 128,
          "SSW": 125,
          "SW": 122,
          "WSW": 122,
          "W": 122,
          "WNW": 125,
          "NW": 128,
          "NNW": 131,
          "Hor": 848
        },
        "12": {
          "N": 154,
          "NNE": 151,
          "NE": 145,
          "ENE": 138,
          "E": 135,
          "ESE": 134,
          "SE": 133,
          "SSE": 132,
          "S": 132,
          "SSW": 132,
          "SW": 133,
          "WSW": 134,
          "W": 135,
          "WNW": 138,
          "NW": 145,
          "NNW": 151,
          "Hor": 875
        },
        "13": {
          "N": 154,
          "NNW": 207,
          "NW": 255,
          "WNW": 277,
          "W": 262,
          "WSW": 218,
          "SW": 164,
          "SSW": 132,
          "S": 128,
          "SSE": 125,
          "SE": 122,
          "ESE": 122,
          "E": 122,
          "ENE": 125,
          "NE": 128,
          "NNE": 131,
          "Hor": 848
        },
        "14": {
          "N": 157,
          "NNW": 289,
          "NW": 413,
          "WNW": 475,
          "W": 467,
          "WSW": 389,
          "SW": 257,
          "SSW": 138,
          "S": 118,
          "SSE": 113,
          "SE": 113,
          "ESE": 113,
          "E": 113,
          "ENE": 113,
          "NE": 113,
          "NNE": 120,
          "Hor": 759
        },
        "15": {
          "N": 165,
          "NNW": 370,
          "NW": 537,
          "WNW": 618,
          "W": 610,
          "WSW": 513,
          "SW": 334,
          "SSW": 138,
          "S": 102,
          "SSE": 99,
          "SE": 99,
          "ESE": 99,
          "E": 99,
          "ENE": 99,
          "NE": 99,
          "NNE": 104,
          "Hor": 611
        },
        "16": {
          "N": 173,
          "NNW": 415,
          "NW": 590,
          "WNW": 676,
          "W": 661,
          "WSW": 549,
          "SW": 349,
          "SSW": 118,
          "S": 78,
          "SSE": 78,
          "SE": 78,
          "ESE": 78,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 83,
          "Hor": 419
        },
        "17": {
          "N": 161,
          "NNW": 373,
          "NW": 518,
          "WNW": 584,
          "W": 564,
          "WSW": 456,
          "SW": 277,
          "SSW": 74,
          "S": 51,
          "SSE": 51,
          "SE": 51,
          "ESE": 51,
          "E": 51,
          "ENE": 51,
          "NE": 51,
          "NNE": 55,
          "Hor": 194
        },
        "18": {
          "N": 43,
          "NNW": 90,
          "NW": 122,
          "WNW": 134,
          "W": 127,
          "WSW": 99,
          "SW": 55,
          "SSW": 11,
          "S": 9,
          "SSE": 9,
          "SE": 9,
          "ESE": 9,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 10,
          "Hor": 17
        }
      },
      "Aug": {
        "6": {
          "N": 7,
          "NNE": 21,
          "NE": 31,
          "ENE": 37,
          "E": 36,
          "ESE": 31,
          "SE": 20,
          "SSE": 6,
          "S": 2,
          "SSW": 2,
          "SW": 2,
          "WSW": 2,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 4
        },
        "7": {
          "N": 81,
          "NNE": 289,
          "NE": 458,
          "ENE": 555,
          "E": 566,
          "ESE": 493,
          "SE": 343,
          "SSE": 131,
          "S": 48,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 167
        },
        "8": {
          "N": 94,
          "NNE": 315,
          "NE": 531,
          "ENE": 660,
          "E": 691,
          "ESE": 617,
          "SE": 451,
          "SSE": 206,
          "S": 79,
          "SSW": 74,
          "SW": 74,
          "WSW": 74,
          "W": 74,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 404
        },
        "9": {
          "N": 104,
          "NNE": 258,
          "NE": 467,
          "ENE": 598,
          "E": 640,
          "ESE": 589,
          "SE": 448,
          "SSE": 235,
          "S": 103,
          "SSW": 95,
          "SW": 95,
          "WSW": 95,
          "W": 95,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 608
        },
        "10": {
          "N": 118,
          "NNE": 183,
          "NE": 327,
          "ENE": 443,
          "E": 490,
          "ESE": 464,
          "SE": 368,
          "SSE": 224,
          "S": 122,
          "SSW": 114,
          "SW": 110,
          "WSW": 110,
          "W": 110,
          "WNW": 110,
          "NW": 110,
          "NNW": 110,
          "Hor": 765
        },
        "11": {
          "N": 127,
          "NNE": 136,
          "NE": 180,
          "ENE": 235,
          "E": 271,
          "ESE": 273,
          "SE": 240,
          "SSE": 185,
          "S": 138,
          "SSW": 127,
          "SW": 124,
          "WSW": 120,
          "W": 120,
          "WNW": 120,
          "NW": 120,
          "NNW": 123,
          "Hor": 860
        },
        "12": {
          "N": 129,
          "NNE": 130,
          "NE": 130,
          "ENE": 131,
          "E": 132,
          "ESE": 134,
          "SE": 139,
          "SSE": 143,
          "S": 145,
          "SSW": 143,
          "SW": 139,
          "WSW": 134,
          "W": 132,
          "WNW": 131,
          "NW": 130,
          "NNW": 130,
          "Hor": 888
        },
        "13": {
          "N": 127,
          "NNW": 136,
          "NW": 180,
          "WNW": 235,
          "W": 271,
          "WSW": 273,
          "SW": 240,
          "SSW": 185,
          "S": 138,
          "SSE": 127,
          "SE": 124,
          "ESE": 120,
          "E": 120,
          "ENE": 120,
          "NE": 120,
          "NNE": 123,
          "Hor": 860
        },
        "14": {
          "N": 118,
          "NNW": 183,
          "NW": 327,
          "WNW": 443,
          "W": 490,
          "WSW": 464,
          "SW": 368,
          "SSW": 224,
          "S": 122,
          "SSE": 114,
          "SE": 110,
          "ESE": 110,
          "E": 110,
          "ENE": 110,
          "NE": 110,
          "NNE": 110,
          "Hor": 765
        },
        "15": {
          "N": 104,
          "NNW": 258,
          "NW": 467,
          "WNW": 598,
          "W": 640,
          "WSW": 589,
          "SW": 448,
          "SSW": 235,
          "S": 103,
          "SSE": 95,
          "SE": 95,
          "ESE": 95,
          "E": 95,
          "ENE": 95,
          "NE": 95,
          "NNE": 95,
          "Hor": 608
        },
        "16": {
          "N": 94,
          "NNW": 315,
          "NW": 531,
          "WNW": 660,
          "W": 691,
          "WSW": 617,
          "SW": 451,
          "SSW": 206,
          "S": 79,
          "SSE": 74,
          "SE": 74,
          "ESE": 74,
          "E": 74,
          "ENE": 74,
          "NE": 74,
          "NNE": 74,
          "Hor": 404
        },
        "17": {
          "N": 81,
          "NNW": 289,
          "NW": 458,
          "WNW": 555,
          "W": 566,
          "WSW": 493,
          "SW": 343,
          "SSW": 131,
          "S": 48,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 167
        },
        "18": {
          "N": 7,
          "NNW": 21,
          "NW": 31,
          "WNW": 37,
          "W": 36,
          "WSW": 31,
          "SW": 20,
          "SSW": 6,
          "S": 2,
          "SSE": 2,
          "SE": 2,
          "ESE": 2,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 4
        }
      },
      "Sep": {
        "7": {
          "N": 38,
          "NNE": 157,
          "NE": 360,
          "ENE": 497,
          "E": 554,
          "ESE": 529,
          "SE": 419,
          "SSE": 140,
          "S": 48,
          "SSW": 35,
          "SW": 35,
          "WSW": 35,
          "W": 35,
          "WNW": 35,
          "NW": 35,
          "NNW": 35,
          "Hor": 122
        },
        "8": {
          "N": 67,
          "NNE": 156,
          "NE": 424,
          "ENE": 617,
          "E": 716,
          "ESE": 705,
          "SE": 586,
          "SSE": 374,
          "S": 113,
          "SSW": 64,
          "SW": 64,
          "WSW": 64,
          "W": 64,
          "WNW": 64,
          "NW": 64,
          "NNW": 64,
          "Hor": 367
        },
        "9": {
          "N": 87,
          "NNE": 114,
          "NE": 335,
          "ENE": 547,
          "E": 665,
          "ESE": 684,
          "SE": 602,
          "SSE": 423,
          "S": 181,
          "SSW": 90,
          "SW": 86,
          "WSW": 86,
          "W": 86,
          "WNW": 86,
          "NW": 86,
          "NNW": 86,
          "Hor": 585
        },
        "10": {
          "N": 101,
          "NNE": 107,
          "NE": 193,
          "ENE": 372,
          "E": 506,
          "ESE": 560,
          "SE": 529,
          "SSE": 415,
          "S": 240,
          "SSW": 111,
          "SW": 103,
          "WSW": 101,
          "W": 101,
          "WNW": 101,
          "NW": 101,
          "NNW": 101,
          "Hor": 752
        },
        "11": {
          "N": 111,
          "NNE": 114,
          "NE": 118,
          "ENE": 169,
          "E": 272,
          "ESE": 356,
          "SE": 388,
          "SSE": 360,
          "S": 279,
          "SSW": 176,
          "SW": 118,
          "WSW": 114,
          "W": 111,
          "WNW": 111,
          "NW": 111,
          "NNW": 111,
          "Hor": 856
        },
        "12": {
          "N": 114,
          "NNE": 114,
          "NE": 116,
          "ENE": 118,
          "E": 121,
          "ESE": 153,
          "SE": 217,
          "SSE": 272,
          "S": 293,
          "SSW": 272,
          "SW": 217,
          "WSW": 153,
          "W": 121,
          "WNW": 118,
          "NW": 116,
          "NNW": 114,
          "Hor": 889
        },
        "13": {
          "N": 111,
          "NNW": 114,
          "NW": 118,
          "WNW": 169,
          "W": 272,
          "WSW": 356,
          "SW": 388,
          "SSW": 360,
          "S": 279,
          "SSE": 176,
          "SE": 118,
          "ESE": 114,
          "E": 111,
          "ENE": 111,
          "NE": 111,
          "NNE": 111,
          "Hor": 856
        },
        "14": {
          "N": 101,
          "NNW": 107,
          "NW": 193,
          "WNW": 372,
          "W": 506,
          "WSW": 560,
          "SW": 529,
          "SSW": 415,
          "S": 240,
          "SSE": 111,
          "SE": 103,
          "ESE": 101,
          "E": 101,
          "ENE": 101,
          "NE": 101,
          "NNE": 101,
          "Hor": 752
        },
        "15": {
          "N": 87,
          "NNW": 114,
          "NW": 335,
          "WNW": 547,
          "W": 665,
          "WSW": 684,
          "SW": 602,
          "SSW": 423,
          "S": 181,
          "SSE": 90,
          "SE": 86,
          "ESE": 86,
          "E": 86,
          "ENE": 86,
          "NE": 86,
          "NNE": 86,
          "Hor": 585
        },
        "16": {
          "N": 67,
          "NNW": 156,
          "NW": 424,
          "WNW": 617,
          "W": 716,
          "WSW": 705,
          "SW": 586,
          "SSW": 374,
          "S": 113,
          "SSE": 64,
          "SE": 64,
          "ESE": 64,
          "E": 64,
          "ENE": 64,
          "NE": 64,
          "NNE": 64,
          "Hor": 367
        },
        "17": {
          "N": 38,
          "NNW": 157,
          "NW": 360,
          "WNW": 497,
          "W": 554,
          "WSW": 529,
          "SW": 419,
          "SSW": 140,
          "S": 48,
          "SSE": 35,
          "SE": 35,
          "ESE": 35,
          "E": 35,
          "ENE": 35,
          "NE": 35,
          "NNE": 35,
          "Hor": 122
        }
      },
      "Oct": {
        "7": {
          "N": 25,
          "NNE": 56,
          "NE": 249,
          "ENE": 404,
          "E": 492,
          "ESE": 502,
          "SE": 437,
          "SSE": 300,
          "S": 105,
          "SSW": 27,
          "SW": 25,
          "WSW": 25,
          "W": 25,
          "WNW": 25,
          "NW": 25,
          "NNW": 25,
          "Hor": 79
        },
        "8": {
          "N": 55,
          "NNE": 64,
          "NE": 299,
          "ENE": 548,
          "E": 702,
          "ESE": 747,
          "SE": 677,
          "SSE": 502,
          "S": 234,
          "SSW": 59,
          "SW": 55,
          "WSW": 55,
          "W": 55,
          "WNW": 55,
          "NW": 55,
          "NNW": 55,
          "Hor": 313
        },
        "9": {
          "N": 76,
          "NNE": 80,
          "NE": 204,
          "ENE": 473,
          "E": 658,
          "ESE": 741,
          "SE": 711,
          "SSE": 573,
          "S": 336,
          "SSW": 97,
          "SW": 76,
          "WSW": 76,
          "W": 76,
          "WNW": 76,
          "NW": 76,
          "NNW": 76,
          "Hor": 537
        },
        "10": {
          "N": 92,
          "NNE": 94,
          "NE": 108,
          "ENE": 291,
          "E": 499,
          "ESE": 621,
          "SE": 647,
          "SSE": 576,
          "S": 411,
          "SSW": 189,
          "SW": 96,
          "WSW": 92,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 706
        },
        "11": {
          "N": 102,
          "NNE": 102,
          "NE": 105,
          "ENE": 122,
          "E": 261,
          "ESE": 420,
          "SE": 515,
          "SSE": 528,
          "S": 458,
          "SSW": 315,
          "SW": 154,
          "WSW": 106,
          "W": 102,
          "WNW": 102,
          "NW": 102,
          "NNW": 102,
          "Hor": 814
        },
        "12": {
          "N": 105,
          "NNE": 105,
          "NE": 105,
          "ENE": 107,
          "E": 111,
          "ESE": 189,
          "SE": 330,
          "SSE": 437,
          "S": 474,
          "SSW": 437,
          "SW": 330,
          "WSW": 189,
          "W": 111,
          "WNW": 107,
          "NW": 105,
          "NNW": 105,
          "Hor": 850
        },
        "13": {
          "N": 102,
          "NNW": 102,
          "NW": 105,
          "WNW": 122,
          "W": 261,
          "WSW": 420,
          "SW": 515,
          "SSW": 528,
          "S": 458,
          "SSE": 315,
          "SE": 154,
          "ESE": 106,
          "E": 102,
          "ENE": 102,
          "NE": 102,
          "NNE": 102,
          "Hor": 814
        },
        "14": {
          "N": 92,
          "NNW": 94,
          "NW": 108,
          "WNW": 291,
          "W": 499,
          "WSW": 621,
          "SW": 647,
          "SSW": 576,
          "S": 411,
          "SSE": 189,
          "SE": 96,
          "ESE": 92,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 706
        },
        "15": {
          "N": 76,
          "NNW": 80,
          "NW": 204,
          "WNW": 473,
          "W": 658,
          "WSW": 741,
          "SW": 711,
          "SSW": 573,
          "S": 336,
          "SSE": 97,
          "SE": 76,
          "ESE": 76,
          "E": 76,
          "ENE": 76,
          "NE": 76,
          "NNE": 76,
          "Hor": 537
        },
        "16": {
          "N": 55,
          "NNW": 64,
          "NW": 299,
          "WNW": 548,
          "W": 702,
          "WSW": 747,
          "SW": 677,
          "SSW": 502,
          "S": 234,
          "SSE": 59,
          "SE": 55,
          "ESE": 55,
          "E": 55,
          "ENE": 55,
          "NE": 55,
          "NNE": 55,
          "Hor": 313
        },
        "17": {
          "N": 25,
          "NNW": 56,
          "NW": 249,
          "WNW": 404,
          "W": 492,
          "WSW": 502,
          "SW": 437,
          "SSW": 300,
          "S": 105,
          "SSE": 27,
          "SE": 25,
          "ESE": 25,
          "E": 25,
          "ENE": 25,
          "NE": 25,
          "NNE": 25,
          "Hor": 79
        }
      },
      "Nov": {
        "7": {
          "N": 17,
          "NNE": 19,
          "NE": 134,
          "ENE": 280,
          "E": 374,
          "ESE": 406,
          "SE": 379,
          "SSE": 289,
          "S": 147,
          "SSW": 19,
          "SW": 17,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 43
        },
        "8": {
          "N": 46,
          "NNE": 49,
          "NE": 174,
          "ENE": 456,
          "E": 650,
          "ESE": 741,
          "SE": 718,
          "SSE": 582,
          "S": 350,
          "SSW": 78,
          "SW": 46,
          "WSW": 46,
          "W": 46,
          "WNW": 46,
          "NW": 46,
          "NNW": 46,
          "Hor": 247
        },
        "9": {
          "N": 67,
          "NNE": 67,
          "NE": 105,
          "ENE": 382,
          "E": 622,
          "ESE": 759,
          "SE": 779,
          "SSE": 678,
          "S": 472,
          "SSW": 180,
          "SW": 70,
          "WSW": 67,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 468
        },
        "10": {
          "N": 83,
          "NNE": 83,
          "NE": 87,
          "ENE": 210,
          "E": 470,
          "ESE": 650,
          "SE": 727,
          "SSE": 693,
          "S": 554,
          "SSW": 316,
          "SW": 98,
          "WSW": 83,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 635
        },
        "11": {
          "N": 92,
          "NNE": 92,
          "NE": 92,
          "ENE": 98,
          "E": 242,
          "ESE": 462,
          "SE": 606,
          "SSE": 654,
          "S": 603,
          "SSW": 455,
          "SW": 233,
          "WSW": 97,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 739
        },
        "12": {
          "N": 96,
          "NNE": 96,
          "NE": 96,
          "ENE": 96,
          "E": 101,
          "ESE": 227,
          "SE": 432,
          "SSE": 572,
          "S": 619,
          "SSW": 572,
          "SW": 432,
          "WSW": 227,
          "W": 101,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 775
        },
        "13": {
          "N": 92,
          "NNW": 92,
          "NW": 92,
          "WNW": 98,
          "W": 242,
          "WSW": 462,
          "SW": 606,
          "SSW": 654,
          "S": 603,
          "SSE": 455,
          "SE": 233,
          "ESE": 97,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 739
        },
        "14": {
          "N": 83,
          "NNW": 83,
          "NW": 87,
          "WNW": 210,
          "W": 470,
          "WSW": 650,
          "SW": 727,
          "SSW": 693,
          "S": 554,
          "SSE": 316,
          "SE": 98,
          "ESE": 83,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 635
        },
        "15": {
          "N": 67,
          "NNW": 67,
          "NW": 105,
          "WNW": 382,
          "W": 622,
          "WSW": 759,
          "SW": 779,
          "SSW": 678,
          "S": 472,
          "SSE": 180,
          "SE": 70,
          "ESE": 67,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 468
        },
        "16": {
          "N": 46,
          "NNW": 49,
          "NW": 174,
          "WNW": 456,
          "W": 650,
          "WSW": 741,
          "SW": 718,
          "SSW": 582,
          "S": 350,
          "SSE": 78,
          "SE": 46,
          "ESE": 46,
          "E": 46,
          "ENE": 46,
          "NE": 46,
          "NNE": 46,
          "Hor": 247
        },
        "17": {
          "N": 17,
          "NNW": 19,
          "NW": 134,
          "WNW": 280,
          "W": 374,
          "WSW": 406,
          "SW": 379,
          "SSW": 289,
          "S": 147,
          "SSE": 19,
          "SE": 17,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 43
        }
      },
      "Dec": {
        "7": {
          "N": 13,
          "NNE": 14,
          "NE": 93,
          "ENE": 228,
          "E": 318,
          "ESE": 354,
          "SE": 339,
          "SSE": 268,
          "S": 150,
          "SSW": 21,
          "SW": 13,
          "WSW": 13,
          "W": 13,
          "WNW": 13,
          "NW": 13,
          "NNW": 13,
          "Hor": 31
        },
        "8": {
          "N": 42,
          "NNE": 43,
          "NE": 129,
          "ENE": 416,
          "E": 625,
          "ESE": 734,
          "SE": 728,
          "SSE": 608,
          "S": 390,
          "SSW": 104,
          "SW": 42,
          "WSW": 42,
          "W": 42,
          "WNW": 42,
          "NW": 42,
          "NNW": 42,
          "Hor": 219
        },
        "9": {
          "N": 63,
          "NNE": 63,
          "NE": 78,
          "ENE": 341,
          "E": 604,
          "ESE": 761,
          "SE": 800,
          "SSE": 715,
          "S": 520,
          "SSW": 226,
          "SW": 66,
          "WSW": 63,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 436
        },
        "10": {
          "N": 78,
          "NNE": 78,
          "NE": 81,
          "ENE": 178,
          "E": 454,
          "ESE": 657,
          "SE": 753,
          "SSE": 735,
          "S": 604,
          "SSW": 369,
          "SW": 112,
          "WSW": 79,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 601
        },
        "11": {
          "N": 87,
          "NNE": 87,
          "NE": 87,
          "ENE": 92,
          "E": 231,
          "ESE": 474,
          "SE": 637,
          "SSE": 698,
          "S": 654,
          "SSW": 506,
          "SW": 270,
          "WSW": 94,
          "W": 87,
          "WNW": 87,
          "NW": 87,
          "NNW": 87,
          "Hor": 704
        },
        "12": {
          "N": 91,
          "NNE": 91,
          "NE": 91,
          "ENE": 91,
          "E": 95,
          "ESE": 241,
          "SE": 469,
          "SSE": 619,
          "S": 670,
          "SSW": 619,
          "SW": 469,
          "WSW": 241,
          "W": 95,
          "WNW": 91,
          "NW": 91,
          "NNW": 91,
          "Hor": 739
        },
        "13": {
          "N": 87,
          "NNW": 87,
          "NW": 87,
          "WNW": 92,
          "W": 231,
          "WSW": 474,
          "SW": 637,
          "SSW": 698,
          "S": 654,
          "SSE": 506,
          "SE": 270,
          "ESE": 94,
          "E": 87,
          "ENE": 87,
          "NE": 87,
          "NNE": 87,
          "Hor": 704
        },
        "14": {
          "N": 78,
          "NNW": 78,
          "NW": 81,
          "WNW": 178,
          "W": 454,
          "WSW": 657,
          "SW": 753,
          "SSW": 735,
          "S": 604,
          "SSE": 369,
          "SE": 112,
          "ESE": 79,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 78,
          "Hor": 601
        },
        "15": {
          "N": 63,
          "NNW": 63,
          "NW": 78,
          "WNW": 341,
          "W": 604,
          "WSW": 761,
          "SW": 800,
          "SSW": 715,
          "S": 520,
          "SSE": 226,
          "SE": 66,
          "ESE": 63,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 436
        },
        "16": {
          "N": 42,
          "NNW": 43,
          "NW": 129,
          "WNW": 416,
          "W": 625,
          "WSW": 734,
          "SW": 728,
          "SSW": 608,
          "S": 390,
          "SSE": 104,
          "SE": 42,
          "ESE": 42,
          "E": 42,
          "ENE": 42,
          "NE": 42,
          "NNE": 42,
          "Hor": 219
        },
        "17": {
          "N": 13,
          "NNW": 14,
          "NW": 93,
          "WNW": 228,
          "W": 318,
          "WSW": 354,
          "SW": 339,
          "SSW": 268,
          "S": 150,
          "SSE": 21,
          "SE": 13,
          "ESE": 13,
          "E": 13,
          "ENE": 13,
          "NE": 13,
          "NNE": 13,
          "Hor": 31
        }
      }
    },
    "24": {
      "Jan": {
        "7": {
          "N": 7,
          "NNE": 8,
          "NE": 65,
          "ENE": 143,
          "E": 194,
          "ESE": 212,
          "SE": 200,
          "SSE": 154,
          "S": 80,
          "SSW": 9,
          "SW": 7,
          "WSW": 7,
          "W": 7,
          "WNW": 7,
          "NW": 7,
          "NNW": 7,
          "Hor": 15
        },
        "8": {
          "N": 37,
          "NNE": 39,
          "NE": 131,
          "ENE": 404,
          "E": 600,
          "ESE": 698,
          "SE": 689,
          "SSE": 571,
          "S": 360,
          "SSW": 89,
          "SW": 37,
          "WSW": 37,
          "W": 37,
          "WNW": 37,
          "NW": 37,
          "NNW": 37,
          "Hor": 173
        },
        "9": {
          "N": 58,
          "NNE": 58,
          "NE": 72,
          "ENE": 335,
          "E": 598,
          "ESE": 757,
          "SE": 798,
          "SSE": 716,
          "S": 522,
          "SSW": 229,
          "SW": 61,
          "WSW": 58,
          "W": 58,
          "WNW": 58,
          "NW": 58,
          "NNW": 58,
          "Hor": 381
        },
        "10": {
          "N": 73,
          "NNE": 73,
          "NE": 75,
          "ENE": 166,
          "E": 454,
          "ESE": 667,
          "SE": 772,
          "SSE": 759,
          "S": 631,
          "SSW": 395,
          "SW": 119,
          "WSW": 74,
          "W": 73,
          "WNW": 73,
          "NW": 73,
          "NNW": 73,
          "Hor": 543
        },
        "11": {
          "N": 82,
          "NNE": 82,
          "NE": 82,
          "ENE": 86,
          "E": 229,
          "ESE": 491,
          "SE": 667,
          "SSE": 737,
          "S": 695,
          "SSW": 546,
          "SW": 299,
          "WSW": 91,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 642
        },
        "12": {
          "N": 85,
          "NNE": 85,
          "NE": 85,
          "ENE": 85,
          "E": 90,
          "ESE": 257,
          "SE": 504,
          "SSE": 662,
          "S": 716,
          "SSW": 662,
          "SW": 504,
          "WSW": 257,
          "W": 90,
          "WNW": 85,
          "NW": 85,
          "NNW": 85,
          "Hor": 676
        },
        "13": {
          "N": 82,
          "NNW": 82,
          "NW": 82,
          "WNW": 86,
          "W": 229,
          "WSW": 491,
          "SW": 667,
          "SSW": 737,
          "S": 695,
          "SSE": 546,
          "SE": 299,
          "ESE": 91,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 642
        },
        "14": {
          "N": 73,
          "NNW": 73,
          "NW": 75,
          "WNW": 166,
          "W": 454,
          "WSW": 667,
          "SW": 772,
          "SSW": 759,
          "S": 631,
          "SSE": 395,
          "SE": 119,
          "ESE": 74,
          "E": 73,
          "ENE": 73,
          "NE": 73,
          "NNE": 73,
          "Hor": 543
        },
        "15": {
          "N": 58,
          "NNW": 58,
          "NW": 72,
          "WNW": 335,
          "W": 598,
          "WSW": 757,
          "SW": 798,
          "SSW": 716,
          "S": 522,
          "SSE": 229,
          "SE": 61,
          "ESE": 58,
          "E": 58,
          "ENE": 58,
          "NE": 58,
          "NNE": 58,
          "Hor": 381
        },
        "16": {
          "N": 37,
          "NNW": 39,
          "NW": 131,
          "WNW": 404,
          "W": 600,
          "WSW": 698,
          "SW": 689,
          "SSW": 571,
          "S": 360,
          "SSE": 89,
          "SE": 37,
          "ESE": 37,
          "E": 37,
          "ENE": 37,
          "NE": 37,
          "NNE": 37,
          "Hor": 173
        },
        "17": {
          "N": 7,
          "NNW": 8,
          "NW": 65,
          "WNW": 143,
          "W": 194,
          "WSW": 212,
          "SW": 200,
          "SSW": 154,
          "S": 80,
          "SSE": 9,
          "SE": 7,
          "ESE": 7,
          "E": 7,
          "ENE": 7,
          "NE": 7,
          "NNE": 7,
          "Hor": 15
        }
      },
      "Feb": {
        "7": {
          "N": 19,
          "NNE": 38,
          "NE": 212,
          "ENE": 359,
          "E": 444,
          "ESE": 458,
          "SE": 405,
          "SSE": 283,
          "S": 105,
          "SSW": 20,
          "SW": 19,
          "WSW": 19,
          "W": 19,
          "WNW": 19,
          "NW": 19,
          "NNW": 19,
          "Hor": 53
        },
        "8": {
          "N": 47,
          "NNE": 51,
          "NE": 252,
          "ENE": 521,
          "E": 694,
          "ESE": 758,
          "SE": 705,
          "SSE": 541,
          "S": 281,
          "SSW": 52,
          "SW": 47,
          "WSW": 47,
          "W": 47,
          "WNW": 47,
          "NW": 47,
          "NNW": 47,
          "Hor": 263
        },
        "9": {
          "N": 68,
          "NNE": 70,
          "NE": 144,
          "ENE": 434,
          "E": 655,
          "ESE": 770,
          "SE": 767,
          "SSE": 646,
          "S": 419,
          "SSW": 132,
          "SW": 69,
          "WSW": 68,
          "W": 68,
          "WNW": 68,
          "NW": 68,
          "NNW": 68,
          "Hor": 482
        },
        "10": {
          "N": 83,
          "NNE": 83,
          "NE": 87,
          "ENE": 241,
          "E": 494,
          "ESE": 659,
          "SE": 720,
          "SSE": 673,
          "S": 521,
          "SSW": 276,
          "SW": 89,
          "WSW": 83,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 646
        },
        "11": {
          "N": 92,
          "NNE": 92,
          "NE": 92,
          "ENE": 99,
          "E": 252,
          "ESE": 465,
          "SE": 601,
          "SSE": 641,
          "S": 583,
          "SSW": 431,
          "SW": 213,
          "WSW": 97,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 750
        },
        "12": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 95,
          "E": 100,
          "ESE": 221,
          "SE": 421,
          "SSE": 558,
          "S": 604,
          "SSW": 558,
          "SW": 421,
          "WSW": 221,
          "W": 100,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 785
        },
        "13": {
          "N": 92,
          "NNW": 92,
          "NW": 92,
          "WNW": 99,
          "W": 252,
          "WSW": 465,
          "SW": 601,
          "SSW": 641,
          "S": 583,
          "SSE": 431,
          "SE": 213,
          "ESE": 97,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 750
        },
        "14": {
          "N": 83,
          "NNW": 83,
          "NW": 87,
          "WNW": 241,
          "W": 494,
          "WSW": 659,
          "SW": 720,
          "SSW": 673,
          "S": 521,
          "SSE": 276,
          "SE": 89,
          "ESE": 83,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 646
        },
        "15": {
          "N": 68,
          "NNW": 70,
          "NW": 144,
          "WNW": 434,
          "W": 655,
          "WSW": 770,
          "SW": 767,
          "SSW": 646,
          "S": 419,
          "SSE": 132,
          "SE": 69,
          "ESE": 68,
          "E": 68,
          "ENE": 68,
          "NE": 68,
          "NNE": 68,
          "Hor": 482
        },
        "16": {
          "N": 47,
          "NNW": 51,
          "NW": 252,
          "WNW": 521,
          "W": 694,
          "WSW": 758,
          "SW": 705,
          "SSW": 541,
          "S": 281,
          "SSE": 52,
          "SE": 47,
          "ESE": 47,
          "E": 47,
          "ENE": 47,
          "NE": 47,
          "NNE": 47,
          "Hor": 263
        },
        "17": {
          "N": 19,
          "NNW": 38,
          "NW": 212,
          "WNW": 359,
          "W": 444,
          "WSW": 458,
          "SW": 405,
          "SSW": 283,
          "S": 105,
          "SSE": 20,
          "SE": 19,
          "ESE": 19,
          "E": 19,
          "ENE": 19,
          "NE": 19,
          "NNE": 19,
          "Hor": 53
        }
      },
      "Mar": {
        "7": {
          "N": 33,
          "NNE": 141,
          "NE": 364,
          "ENE": 517,
          "E": 585,
          "ESE": 566,
          "SE": 457,
          "SSE": 272,
          "S": 54,
          "SSW": 31,
          "SW": 31,
          "WSW": 31,
          "W": 31,
          "WNW": 31,
          "NW": 31,
          "NNW": 31,
          "Hor": 115
        },
        "8": {
          "N": 58,
          "NNE": 111,
          "NE": 390,
          "ENE": 613,
          "E": 737,
          "ESE": 748,
          "SE": 642,
          "SSE": 436,
          "S": 152,
          "SSW": 60,
          "SW": 58,
          "WSW": 58,
          "W": 58,
          "WNW": 58,
          "NW": 58,
          "NNW": 58,
          "Hor": 352
        },
        "9": {
          "N": 78,
          "NNE": 84,
          "NE": 269,
          "ENE": 520,
          "E": 678,
          "ESE": 731,
          "SE": 674,
          "SSE": 513,
          "S": 260,
          "SSW": 84,
          "SW": 78,
          "WSW": 78,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 567
        },
        "10": {
          "N": 94,
          "NNE": 96,
          "NE": 130,
          "ENE": 325,
          "E": 510,
          "ESE": 610,
          "SE": 616,
          "SSE": 528,
          "S": 352,
          "SSW": 148,
          "SW": 97,
          "WSW": 94,
          "W": 94,
          "WNW": 94,
          "NW": 94,
          "NNW": 94,
          "Hor": 730
        },
        "11": {
          "N": 103,
          "NNE": 103,
          "NE": 106,
          "ENE": 132,
          "E": 267,
          "ESE": 407,
          "SE": 486,
          "SSE": 487,
          "S": 411,
          "SSW": 272,
          "SW": 135,
          "WSW": 106,
          "W": 103,
          "WNW": 103,
          "NW": 103,
          "NNW": 103,
          "Hor": 833
        },
        "12": {
          "N": 106,
          "NNE": 106,
          "NE": 106,
          "ENE": 108,
          "E": 112,
          "ESE": 177,
          "SE": 301,
          "SSE": 397,
          "S": 432,
          "SSW": 397,
          "SW": 301,
          "WSW": 177,
          "W": 112,
          "WNW": 108,
          "NW": 106,
          "NNW": 106,
          "Hor": 868
        },
        "13": {
          "N": 103,
          "NNW": 103,
          "NW": 106,
          "WNW": 132,
          "W": 267,
          "WSW": 407,
          "SW": 486,
          "SSW": 487,
          "S": 411,
          "SSE": 272,
          "SE": 135,
          "ESE": 106,
          "E": 103,
          "ENE": 103,
          "NE": 103,
          "NNE": 103,
          "Hor": 833
        },
        "14": {
          "N": 94,
          "NNW": 96,
          "NW": 130,
          "WNW": 325,
          "W": 510,
          "WSW": 610,
          "SW": 616,
          "SSW": 528,
          "S": 352,
          "SSE": 148,
          "SE": 97,
          "ESE": 94,
          "E": 94,
          "ENE": 94,
          "NE": 94,
          "NNE": 94,
          "Hor": 730
        },
        "15": {
          "N": 78,
          "NNW": 84,
          "NW": 269,
          "WNW": 520,
          "W": 678,
          "WSW": 731,
          "SW": 674,
          "SSW": 513,
          "S": 260,
          "SSE": 84,
          "SE": 78,
          "ESE": 78,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 78,
          "Hor": 567
        },
        "16": {
          "N": 58,
          "NNW": 111,
          "NW": 390,
          "WNW": 613,
          "W": 737,
          "WSW": 748,
          "SW": 642,
          "SSW": 436,
          "S": 152,
          "SSE": 60,
          "SE": 58,
          "ESE": 58,
          "E": 58,
          "ENE": 58,
          "NE": 58,
          "NNE": 58,
          "Hor": 352
        },
        "17": {
          "N": 33,
          "NNW": 141,
          "NW": 364,
          "WNW": 517,
          "W": 585,
          "WSW": 566,
          "SW": 457,
          "SSW": 272,
          "S": 54,
          "SSE": 31,
          "SE": 31,
          "ESE": 31,
          "E": 31,
          "ENE": 31,
          "NE": 31,
          "NNE": 31,
          "Hor": 115
        }
      },
      "Apr": {
        "6": {
          "N": 19,
          "NNE": 67,
          "NE": 104,
          "ENE": 123,
          "E": 124,
          "ESE": 105,
          "SE": 70,
          "SSE": 21,
          "S": 7,
          "SSW": 6,
          "SW": 6,
          "WSW": 6,
          "W": 6,
          "WNW": 6,
          "NW": 6,
          "NNW": 6,
          "Hor": 12
        },
        "7": {
          "N": 62,
          "NNE": 278,
          "NE": 476,
          "ENE": 595,
          "E": 621,
          "ESE": 554,
          "SE": 400,
          "SSE": 172,
          "S": 47,
          "SSW": 44,
          "SW": 44,
          "WSW": 44,
          "W": 44,
          "WNW": 44,
          "NW": 44,
          "NNW": 44,
          "Hor": 183
        },
        "8": {
          "N": 76,
          "NNE": 251,
          "NE": 500,
          "ENE": 659,
          "E": 719,
          "ESE": 669,
          "SE": 519,
          "SSE": 277,
          "S": 77,
          "SSW": 70,
          "SW": 70,
          "WSW": 70,
          "W": 70,
          "WNW": 70,
          "NW": 70,
          "NNW": 70,
          "Hor": 416
        },
        "9": {
          "N": 94,
          "NNE": 169,
          "NE": 397,
          "ENE": 572,
          "E": 655,
          "ESE": 641,
          "SE": 531,
          "SSE": 332,
          "S": 122,
          "SSW": 92,
          "SW": 90,
          "WSW": 90,
          "W": 90,
          "WNW": 90,
          "NW": 90,
          "NNW": 90,
          "Hor": 615
        },
        "10": {
          "N": 107,
          "NNE": 116,
          "NE": 236,
          "ENE": 394,
          "E": 496,
          "ESE": 520,
          "SE": 466,
          "SSE": 338,
          "S": 177,
          "SSW": 110,
          "SW": 104,
          "WSW": 104,
          "W": 104,
          "WNW": 104,
          "NW": 104,
          "NNW": 104,
          "Hor": 769
        },
        "11": {
          "N": 113,
          "NNE": 118,
          "NE": 125,
          "ENE": 185,
          "E": 267,
          "ESE": 325,
          "SE": 336,
          "SSE": 296,
          "S": 220,
          "SSW": 143,
          "SW": 119,
          "WSW": 116,
          "W": 113,
          "WNW": 113,
          "NW": 113,
          "NNW": 113,
          "Hor": 863
        },
        "12": {
          "N": 116,
          "NNE": 118,
          "NE": 119,
          "ENE": 121,
          "E": 123,
          "ESE": 143,
          "SE": 184,
          "SSE": 221,
          "S": 235,
          "SSW": 221,
          "SW": 184,
          "WSW": 143,
          "W": 123,
          "WNW": 121,
          "NW": 119,
          "NNW": 118,
          "Hor": 892
        },
        "13": {
          "N": 113,
          "NNW": 118,
          "NW": 125,
          "WNW": 185,
          "W": 267,
          "WSW": 325,
          "SW": 336,
          "SSW": 296,
          "S": 220,
          "SSE": 143,
          "SE": 119,
          "ESE": 116,
          "E": 113,
          "ENE": 113,
          "NE": 113,
          "NNE": 113,
          "Hor": 863
        },
        "14": {
          "N": 107,
          "NNW": 116,
          "NW": 236,
          "WNW": 394,
          "W": 496,
          "WSW": 520,
          "SW": 466,
          "SSW": 338,
          "S": 177,
          "SSE": 110,
          "SE": 104,
          "ESE": 104,
          "E": 104,
          "ENE": 104,
          "NE": 104,
          "NNE": 104,
          "Hor": 769
        },
        "15": {
          "N": 94,
          "NNW": 169,
          "NW": 397,
          "WNW": 572,
          "W": 655,
          "WSW": 641,
          "SW": 531,
          "SSW": 332,
          "S": 122,
          "SSE": 92,
          "SE": 90,
          "ESE": 90,
          "E": 90,
          "ENE": 90,
          "NE": 90,
          "NNE": 90,
          "Hor": 615
        },
        "16": {
          "N": 76,
          "NNW": 251,
          "NW": 500,
          "WNW": 659,
          "W": 719,
          "WSW": 669,
          "SW": 519,
          "SSW": 277,
          "S": 77,
          "SSE": 70,
          "SE": 70,
          "ESE": 70,
          "E": 70,
          "ENE": 70,
          "NE": 70,
          "NNE": 70,
          "Hor": 416
        },
        "17": {
          "N": 62,
          "NNW": 278,
          "NW": 476,
          "WNW": 595,
          "W": 621,
          "WSW": 554,
          "SW": 400,
          "SSW": 172,
          "S": 47,
          "SSE": 44,
          "SE": 44,
          "ESE": 44,
          "E": 44,
          "ENE": 44,
          "NE": 44,
          "NNE": 44,
          "Hor": 183
        },
        "18": {
          "N": 19,
          "NNW": 67,
          "NW": 104,
          "WNW": 123,
          "W": 124,
          "WSW": 105,
          "SW": 70,
          "SSW": 21,
          "S": 7,
          "SSE": 6,
          "SE": 6,
          "ESE": 6,
          "E": 6,
          "ENE": 6,
          "NE": 6,
          "NNE": 6,
          "Hor": 12
        }
      },
      "May": {
        "6": {
          "N": 80,
          "NNE": 181,
          "NE": 248,
          "ENE": 276,
          "E": 264,
          "ESE": 209,
          "SE": 120,
          "SSE": 25,
          "S": 18,
          "SSW": 18,
          "SW": 18,
          "WSW": 18,
          "W": 18,
          "WNW": 18,
          "NW": 18,
          "NNW": 20,
          "Hor": 40
        },
        "7": {
          "N": 136,
          "NNE": 370,
          "NE": 539,
          "ENE": 626,
          "E": 618,
          "ESE": 515,
          "SE": 332,
          "SSE": 101,
          "S": 54,
          "SSW": 54,
          "SW": 54,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 56,
          "Hor": 229
        },
        "8": {
          "N": 121,
          "NNE": 358,
          "NE": 561,
          "ENE": 675,
          "E": 688,
          "ESE": 598,
          "SE": 417,
          "SSE": 169,
          "S": 82,
          "SSW": 78,
          "SW": 78,
          "WSW": 78,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 80,
          "Hor": 448
        },
        "9": {
          "N": 111,
          "NNE": 277,
          "NE": 474,
          "ENE": 594,
          "E": 625,
          "ESE": 565,
          "SE": 417,
          "SSE": 208,
          "S": 104,
          "SSW": 97,
          "SW": 97,
          "WSW": 97,
          "W": 97,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 634
        },
        "10": {
          "N": 119,
          "NNE": 186,
          "NE": 323,
          "ENE": 431,
          "E": 474,
          "ESE": 446,
          "SE": 349,
          "SSE": 212,
          "S": 121,
          "SSW": 114,
          "SW": 111,
          "WSW": 111,
          "W": 111,
          "WNW": 111,
          "NW": 111,
          "NNW": 114,
          "Hor": 777
        },
        "11": {
          "N": 126,
          "NNE": 134,
          "NE": 175,
          "ENE": 227,
          "E": 262,
          "ESE": 265,
          "SE": 235,
          "SSE": 184,
          "S": 139,
          "SSW": 127,
          "SW": 124,
          "WSW": 120,
          "W": 120,
          "WNW": 120,
          "NW": 120,
          "NNW": 124,
          "Hor": 863
        },
        "12": {
          "N": 129,
          "NNE": 129,
          "NE": 130,
          "ENE": 131,
          "E": 132,
          "ESE": 134,
          "SE": 139,
          "SSE": 144,
          "S": 146,
          "SSW": 144,
          "SW": 139,
          "WSW": 134,
          "W": 132,
          "WNW": 131,
          "NW": 130,
          "NNW": 129,
          "Hor": 889
        },
        "13": {
          "N": 126,
          "NNW": 134,
          "NW": 175,
          "WNW": 227,
          "W": 262,
          "WSW": 265,
          "SW": 235,
          "SSW": 184,
          "S": 139,
          "SSE": 127,
          "SE": 124,
          "ESE": 120,
          "E": 120,
          "ENE": 120,
          "NE": 120,
          "NNE": 124,
          "Hor": 863
        },
        "14": {
          "N": 119,
          "NNW": 186,
          "NW": 323,
          "WNW": 431,
          "W": 474,
          "WSW": 446,
          "SW": 349,
          "SSW": 212,
          "S": 121,
          "SSE": 114,
          "SE": 111,
          "ESE": 111,
          "E": 111,
          "ENE": 111,
          "NE": 111,
          "NNE": 114,
          "Hor": 777
        },
        "15": {
          "N": 111,
          "NNW": 277,
          "NW": 474,
          "WNW": 594,
          "W": 625,
          "WSW": 565,
          "SW": 417,
          "SSW": 208,
          "S": 104,
          "SSE": 97,
          "SE": 97,
          "ESE": 97,
          "E": 97,
          "ENE": 97,
          "NE": 97,
          "NNE": 97,
          "Hor": 634
        },
        "16": {
          "N": 121,
          "NNW": 358,
          "NW": 561,
          "WNW": 675,
          "W": 688,
          "WSW": 598,
          "SW": 417,
          "SSW": 169,
          "S": 82,
          "SSE": 78,
          "SE": 78,
          "ESE": 78,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 80,
          "Hor": 448
        },
        "17": {
          "N": 136,
          "NNW": 370,
          "NW": 539,
          "WNW": 626,
          "W": 618,
          "WSW": 515,
          "SW": 332,
          "SSW": 101,
          "S": 54,
          "SSE": 54,
          "SE": 54,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 56,
          "Hor": 229
        },
        "18": {
          "N": 80,
          "NNW": 181,
          "NW": 248,
          "WNW": 276,
          "W": 264,
          "WSW": 209,
          "SW": 120,
          "SSW": 25,
          "S": 18,
          "SSE": 18,
          "SE": 18,
          "ESE": 18,
          "E": 18,
          "ENE": 18,
          "NE": 18,
          "NNE": 20,
          "Hor": 40
        }
      },
      "Jun": {
        "6": {
          "N": 112,
          "NNE": 222,
          "NE": 294,
          "ENE": 318,
          "E": 298,
          "ESE": 229,
          "SE": 122,
          "SSE": 26,
          "S": 22,
          "SSW": 22,
          "SW": 22,
          "WSW": 22,
          "W": 22,
          "WNW": 22,
          "NW": 22,
          "NNW": 26,
          "Hor": 54
        },
        "7": {
          "N": 175,
          "NNE": 401,
          "NE": 557,
          "ENE": 628,
          "E": 605,
          "ESE": 490,
          "SE": 297,
          "SSE": 82,
          "S": 57,
          "SSW": 57,
          "SW": 57,
          "WSW": 57,
          "W": 57,
          "WNW": 57,
          "NW": 57,
          "NNW": 62,
          "Hor": 244
        },
        "8": {
          "N": 157,
          "NNE": 397,
          "NE": 580,
          "ENE": 674,
          "E": 668,
          "ESE": 563,
          "SE": 370,
          "SSE": 135,
          "S": 85,
          "SSW": 82,
          "SW": 82,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 86,
          "Hor": 456
        },
        "9": {
          "N": 136,
          "NNE": 322,
          "NE": 500,
          "ENE": 597,
          "E": 607,
          "ESE": 529,
          "SE": 367,
          "SSE": 168,
          "S": 106,
          "SSW": 101,
          "SW": 101,
          "WSW": 101,
          "W": 101,
          "WNW": 101,
          "NW": 101,
          "NNW": 104,
          "Hor": 635
        },
        "10": {
          "N": 129,
          "NNE": 227,
          "NE": 357,
          "ENE": 442,
          "E": 462,
          "ESE": 412,
          "SE": 301,
          "SSE": 172,
          "S": 122,
          "SSW": 114,
          "SW": 114,
          "WSW": 114,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 118,
          "Hor": 773
        },
        "11": {
          "N": 132,
          "NNE": 157,
          "NE": 204,
          "ENE": 244,
          "E": 259,
          "ESE": 242,
          "SE": 200,
          "SSE": 154,
          "S": 132,
          "SSW": 128,
          "SW": 126,
          "WSW": 122,
          "W": 122,
          "WNW": 122,
          "NW": 126,
          "NNW": 129,
          "Hor": 855
        },
        "12": {
          "N": 135,
          "NNE": 135,
          "NE": 135,
          "ENE": 135,
          "E": 135,
          "ESE": 135,
          "SE": 135,
          "SSE": 135,
          "S": 136,
          "SSW": 135,
          "SW": 135,
          "WSW": 135,
          "W": 135,
          "WNW": 135,
          "NW": 135,
          "NNW": 135,
          "Hor": 880
        },
        "13": {
          "N": 132,
          "NNW": 157,
          "NW": 204,
          "WNW": 244,
          "W": 259,
          "WSW": 242,
          "SW": 200,
          "SSW": 154,
          "S": 132,
          "SSE": 128,
          "SE": 126,
          "ESE": 122,
          "E": 122,
          "ENE": 122,
          "NE": 126,
          "NNE": 129,
          "Hor": 855
        },
        "14": {
          "N": 129,
          "NNW": 227,
          "NW": 357,
          "WNW": 442,
          "W": 462,
          "WSW": 412,
          "SW": 301,
          "SSW": 172,
          "S": 122,
          "SSE": 114,
          "SE": 114,
          "ESE": 114,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 118,
          "Hor": 773
        },
        "15": {
          "N": 136,
          "NNW": 322,
          "NW": 500,
          "WNW": 597,
          "W": 607,
          "WSW": 529,
          "SW": 367,
          "SSW": 168,
          "S": 106,
          "SSE": 101,
          "SE": 101,
          "ESE": 101,
          "E": 101,
          "ENE": 101,
          "NE": 101,
          "NNE": 104,
          "Hor": 635
        },
        "16": {
          "N": 157,
          "NNW": 397,
          "NW": 580,
          "WNW": 674,
          "W": 668,
          "WSW": 563,
          "SW": 370,
          "SSW": 135,
          "S": 85,
          "SSE": 82,
          "SE": 82,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 86,
          "Hor": 456
        },
        "17": {
          "N": 175,
          "NNW": 401,
          "NW": 557,
          "WNW": 628,
          "W": 605,
          "WSW": 490,
          "SW": 297,
          "SSW": 82,
          "S": 57,
          "SSE": 57,
          "SE": 57,
          "ESE": 57,
          "E": 57,
          "ENE": 57,
          "NE": 57,
          "NNE": 62,
          "Hor": 244
        },
        "18": {
          "N": 112,
          "NNW": 222,
          "NW": 294,
          "WNW": 318,
          "W": 298,
          "WSW": 229,
          "SW": 122,
          "SSW": 26,
          "S": 22,
          "SSE": 22,
          "SE": 22,
          "ESE": 22,
          "E": 22,
          "ENE": 22,
          "NE": 22,
          "NNE": 26,
          "Hor": 54
        }
      },
      "Jul": {
        "6": {
          "N": 81,
          "NNE": 176,
          "NE": 241,
          "ENE": 266,
          "E": 253,
          "ESE": 200,
          "SE": 114,
          "SSE": 25,
          "S": 19,
          "SSW": 19,
          "SW": 19,
          "WSW": 19,
          "W": 19,
          "WNW": 19,
          "NW": 19,
          "NNW": 21,
          "Hor": 42
        },
        "7": {
          "N": 142,
          "NNE": 367,
          "NE": 529,
          "ENE": 610,
          "E": 600,
          "ESE": 498,
          "SE": 319,
          "SSE": 98,
          "S": 56,
          "SSW": 56,
          "SW": 56,
          "WSW": 56,
          "W": 56,
          "WNW": 56,
          "NW": 56,
          "NNW": 59,
          "Hor": 229
        },
        "8": {
          "N": 128,
          "NNE": 361,
          "NE": 556,
          "ENE": 664,
          "E": 673,
          "ESE": 583,
          "SE": 404,
          "SSE": 163,
          "S": 85,
          "SSW": 81,
          "SW": 81,
          "WSW": 81,
          "W": 81,
          "WNW": 81,
          "NW": 81,
          "NNW": 83,
          "Hor": 444
        },
        "9": {
          "N": 117,
          "NNE": 284,
          "NE": 474,
          "ENE": 588,
          "E": 615,
          "ESE": 553,
          "SE": 406,
          "SSE": 202,
          "S": 107,
          "SSW": 100,
          "SW": 100,
          "WSW": 100,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 626
        },
        "10": {
          "N": 123,
          "NNE": 194,
          "NE": 328,
          "ENE": 431,
          "E": 469,
          "ESE": 437,
          "SE": 340,
          "SSE": 206,
          "S": 124,
          "SSW": 117,
          "SW": 114,
          "WSW": 114,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 117,
          "Hor": 767
        },
        "11": {
          "N": 130,
          "NNE": 140,
          "NE": 182,
          "ENE": 232,
          "E": 263,
          "ESE": 262,
          "SE": 230,
          "SSE": 180,
          "S": 139,
          "SSW": 130,
          "SW": 127,
          "WSW": 122,
          "W": 122,
          "WNW": 122,
          "NW": 122,
          "NNW": 127,
          "Hor": 851
        },
        "12": {
          "N": 133,
          "NNE": 133,
          "NE": 133,
          "ENE": 134,
          "E": 135,
          "ESE": 137,
          "SE": 141,
          "SSE": 145,
          "S": 146,
          "SSW": 145,
          "SW": 141,
          "WSW": 137,
          "W": 135,
          "WNW": 134,
          "NW": 133,
          "NNW": 133,
          "Hor": 876
        },
        "13": {
          "N": 130,
          "NNW": 140,
          "NW": 182,
          "WNW": 232,
          "W": 263,
          "WSW": 262,
          "SW": 230,
          "SSW": 180,
          "S": 139,
          "SSE": 130,
          "SE": 127,
          "ESE": 122,
          "E": 122,
          "ENE": 122,
          "NE": 122,
          "NNE": 127,
          "Hor": 851
        },
        "14": {
          "N": 123,
          "NNW": 194,
          "NW": 328,
          "WNW": 431,
          "W": 469,
          "WSW": 437,
          "SW": 340,
          "SSW": 206,
          "S": 124,
          "SSE": 117,
          "SE": 114,
          "ESE": 114,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 117,
          "Hor": 767
        },
        "15": {
          "N": 117,
          "NNW": 284,
          "NW": 474,
          "WNW": 588,
          "W": 615,
          "WSW": 553,
          "SW": 406,
          "SSW": 202,
          "S": 107,
          "SSE": 100,
          "SE": 100,
          "ESE": 100,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 626
        },
        "16": {
          "N": 128,
          "NNW": 361,
          "NW": 556,
          "WNW": 664,
          "W": 673,
          "WSW": 583,
          "SW": 404,
          "SSW": 163,
          "S": 85,
          "SSE": 81,
          "SE": 81,
          "ESE": 81,
          "E": 81,
          "ENE": 81,
          "NE": 81,
          "NNE": 83,
          "Hor": 444
        },
        "17": {
          "N": 142,
          "NNW": 367,
          "NW": 529,
          "WNW": 610,
          "W": 600,
          "WSW": 498,
          "SW": 319,
          "SSW": 98,
          "S": 56,
          "SSE": 56,
          "SE": 56,
          "ESE": 56,
          "E": 56,
          "ENE": 56,
          "NE": 56,
          "NNE": 59,
          "Hor": 229
        },
        "18": {
          "N": 81,
          "NNW": 176,
          "NW": 241,
          "WNW": 266,
          "W": 253,
          "WSW": 200,
          "SW": 114,
          "SSW": 25,
          "S": 19,
          "SSE": 19,
          "SE": 19,
          "ESE": 19,
          "E": 19,
          "ENE": 19,
          "NE": 19,
          "NNE": 21,
          "Hor": 42
        }
      },
      "Aug": {
        "6": {
          "N": 19,
          "NNE": 62,
          "NE": 93,
          "ENE": 110,
          "E": 110,
          "ESE": 93,
          "SE": 61,
          "SSE": 19,
          "S": 7,
          "SSW": 7,
          "SW": 7,
          "WSW": 7,
          "W": 7,
          "WNW": 7,
          "NW": 7,
          "NNW": 7,
          "Hor": 13
        },
        "7": {
          "N": 69,
          "NNE": 273,
          "NE": 455,
          "ENE": 564,
          "E": 586,
          "ESE": 521,
          "SE": 374,
          "SSE": 161,
          "S": 51,
          "SSW": 47,
          "SW": 47,
          "WSW": 47,
          "W": 47,
          "WNW": 47,
          "NW": 47,
          "NNW": 47,
          "Hor": 183
        },
        "8": {
          "N": 82,
          "NNE": 257,
          "NE": 491,
          "ENE": 640,
          "E": 693,
          "ESE": 642,
          "SE": 496,
          "SSE": 264,
          "S": 82,
          "SSW": 74,
          "SW": 74,
          "WSW": 74,
          "W": 74,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 409
        },
        "9": {
          "N": 100,
          "NNE": 181,
          "NE": 398,
          "ENE": 563,
          "E": 638,
          "ESE": 621,
          "SE": 512,
          "SSE": 319,
          "S": 123,
          "SSW": 97,
          "SW": 95,
          "WSW": 95,
          "W": 95,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 603
        },
        "10": {
          "N": 113,
          "NNE": 125,
          "NE": 245,
          "ENE": 394,
          "E": 488,
          "ESE": 507,
          "SE": 451,
          "SSE": 325,
          "S": 174,
          "SSW": 116,
          "SW": 109,
          "WSW": 109,
          "W": 109,
          "WNW": 109,
          "NW": 109,
          "NNW": 109,
          "Hor": 752
        },
        "11": {
          "N": 121,
          "NNE": 124,
          "NE": 134,
          "ENE": 193,
          "E": 269,
          "ESE": 320,
          "SE": 327,
          "SSE": 287,
          "S": 214,
          "SSW": 145,
          "SW": 125,
          "WSW": 121,
          "W": 118,
          "WNW": 118,
          "NW": 118,
          "NNW": 118,
          "Hor": 844
        },
        "12": {
          "N": 121,
          "NNE": 124,
          "NE": 125,
          "ENE": 127,
          "E": 130,
          "ESE": 148,
          "SE": 184,
          "SSE": 216,
          "S": 229,
          "SSW": 216,
          "SW": 184,
          "WSW": 148,
          "W": 130,
          "WNW": 127,
          "NW": 125,
          "NNW": 124,
          "Hor": 872
        },
        "13": {
          "N": 121,
          "NNW": 124,
          "NW": 134,
          "WNW": 193,
          "W": 269,
          "WSW": 320,
          "SW": 327,
          "SSW": 287,
          "S": 214,
          "SSE": 145,
          "SE": 125,
          "ESE": 121,
          "E": 118,
          "ENE": 118,
          "NE": 118,
          "NNE": 118,
          "Hor": 844
        },
        "14": {
          "N": 113,
          "NNW": 125,
          "NW": 245,
          "WNW": 394,
          "W": 488,
          "WSW": 507,
          "SW": 451,
          "SSW": 325,
          "S": 174,
          "SSE": 116,
          "SE": 109,
          "ESE": 109,
          "E": 109,
          "ENE": 109,
          "NE": 109,
          "NNE": 109,
          "Hor": 752
        },
        "15": {
          "N": 100,
          "NNW": 181,
          "NW": 398,
          "WNW": 563,
          "W": 638,
          "WSW": 621,
          "SW": 512,
          "SSW": 319,
          "S": 123,
          "SSE": 97,
          "SE": 95,
          "ESE": 95,
          "E": 95,
          "ENE": 95,
          "NE": 95,
          "NNE": 95,
          "Hor": 603
        },
        "16": {
          "N": 82,
          "NNW": 257,
          "NW": 491,
          "WNW": 640,
          "W": 693,
          "WSW": 642,
          "SW": 496,
          "SSW": 264,
          "S": 82,
          "SSE": 74,
          "SE": 74,
          "ESE": 74,
          "E": 74,
          "ENE": 74,
          "NE": 74,
          "NNE": 74,
          "Hor": 409
        },
        "17": {
          "N": 69,
          "NNW": 273,
          "NW": 455,
          "WNW": 564,
          "W": 586,
          "WSW": 521,
          "SW": 374,
          "SSW": 161,
          "S": 51,
          "SSE": 47,
          "SE": 47,
          "ESE": 47,
          "E": 47,
          "ENE": 47,
          "NE": 47,
          "NNE": 47,
          "Hor": 183
        },
        "18": {
          "N": 19,
          "NNW": 62,
          "NW": 93,
          "WNW": 110,
          "W": 110,
          "WSW": 93,
          "SW": 61,
          "SSW": 19,
          "S": 7,
          "SSE": 7,
          "SE": 7,
          "ESE": 7,
          "E": 7,
          "ENE": 7,
          "NE": 7,
          "NNE": 7,
          "Hor": 13
        }
      },
      "Sep": {
        "7": {
          "N": 35,
          "NNE": 133,
          "NE": 333,
          "ENE": 471,
          "E": 533,
          "ESE": 516,
          "SE": 417,
          "SSE": 250,
          "S": 55,
          "SSW": 33,
          "SW": 33,
          "WSW": 33,
          "W": 33,
          "WNW": 33,
          "NW": 33,
          "NNW": 33,
          "Hor": 111
        },
        "8": {
          "N": 61,
          "NNE": 112,
          "NE": 374,
          "ENE": 584,
          "E": 701,
          "ESE": 711,
          "SE": 611,
          "SSE": 418,
          "S": 151,
          "SSW": 64,
          "SW": 61,
          "WSW": 61,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 340
        },
        "9": {
          "N": 82,
          "NNE": 89,
          "NE": 265,
          "ENE": 504,
          "E": 654,
          "ESE": 705,
          "SE": 650,
          "SSE": 497,
          "S": 256,
          "SSW": 88,
          "SW": 82,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 548
        },
        "10": {
          "N": 97,
          "NNE": 100,
          "NE": 134,
          "ENE": 320,
          "E": 498,
          "ESE": 593,
          "SE": 599,
          "SSE": 514,
          "S": 346,
          "SSW": 151,
          "SW": 101,
          "WSW": 97,
          "W": 97,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 706
        },
        "11": {
          "N": 106,
          "NNE": 106,
          "NE": 111,
          "ENE": 136,
          "E": 265,
          "ESE": 400,
          "SE": 476,
          "SSE": 477,
          "S": 404,
          "SSW": 270,
          "SW": 139,
          "WSW": 111,
          "W": 106,
          "WNW": 106,
          "NW": 106,
          "NNW": 106,
          "Hor": 806
        },
        "12": {
          "N": 110,
          "NNE": 110,
          "NE": 110,
          "ENE": 112,
          "E": 117,
          "ESE": 180,
          "SE": 298,
          "SSE": 391,
          "S": 424,
          "SSW": 391,
          "SW": 298,
          "WSW": 180,
          "W": 117,
          "WNW": 112,
          "NW": 110,
          "NNW": 110,
          "Hor": 840
        },
        "13": {
          "N": 106,
          "NNW": 106,
          "NW": 111,
          "WNW": 136,
          "W": 265,
          "WSW": 400,
          "SW": 476,
          "SSW": 477,
          "S": 404,
          "SSE": 270,
          "SE": 139,
          "ESE": 111,
          "E": 106,
          "ENE": 106,
          "NE": 106,
          "NNE": 106,
          "Hor": 806
        },
        "14": {
          "N": 97,
          "NNW": 100,
          "NW": 134,
          "WNW": 320,
          "W": 498,
          "WSW": 593,
          "SW": 599,
          "SSW": 514,
          "S": 346,
          "SSE": 151,
          "SE": 101,
          "ESE": 97,
          "E": 97,
          "ENE": 97,
          "NE": 97,
          "NNE": 97,
          "Hor": 706
        },
        "15": {
          "N": 82,
          "NNW": 89,
          "NW": 265,
          "WNW": 504,
          "W": 654,
          "WSW": 705,
          "SW": 650,
          "SSW": 497,
          "S": 256,
          "SSE": 88,
          "SE": 82,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 548
        },
        "16": {
          "N": 61,
          "NNW": 112,
          "NW": 374,
          "WNW": 584,
          "W": 701,
          "WSW": 711,
          "SW": 611,
          "SSW": 418,
          "S": 151,
          "SSE": 64,
          "SE": 61,
          "ESE": 61,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 340
        },
        "17": {
          "N": 35,
          "NNW": 133,
          "NW": 333,
          "WNW": 471,
          "W": 533,
          "WSW": 516,
          "SW": 417,
          "SSW": 250,
          "S": 55,
          "SSE": 33,
          "SE": 33,
          "ESE": 33,
          "E": 33,
          "ENE": 33,
          "NE": 33,
          "NNE": 33,
          "Hor": 111
        }
      },
      "Oct": {
        "7": {
          "N": 20,
          "NNE": 39,
          "NE": 197,
          "ENE": 329,
          "E": 406,
          "ESE": 418,
          "SE": 369,
          "SSE": 258,
          "S": 96,
          "SSW": 21,
          "SW": 20,
          "WSW": 20,
          "W": 20,
          "WNW": 20,
          "NW": 20,
          "NNW": 20,
          "Hor": 53
        },
        "8": {
          "N": 49,
          "NNE": 54,
          "NE": 248,
          "ENE": 502,
          "E": 666,
          "ESE": 725,
          "SE": 674,
          "SSE": 517,
          "S": 268,
          "SSW": 54,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 258
        },
        "9": {
          "N": 70,
          "NNE": 72,
          "NE": 148,
          "ENE": 426,
          "E": 637,
          "ESE": 746,
          "SE": 742,
          "SSE": 624,
          "S": 405,
          "SSW": 130,
          "SW": 72,
          "WSW": 70,
          "W": 70,
          "WNW": 70,
          "NW": 70,
          "NNW": 70,
          "Hor": 473
        },
        "10": {
          "N": 85,
          "NNE": 85,
          "NE": 91,
          "ENE": 242,
          "E": 484,
          "ESE": 643,
          "SE": 701,
          "SSE": 654,
          "S": 506,
          "SSW": 269,
          "SW": 92,
          "WSW": 85,
          "W": 85,
          "WNW": 85,
          "NW": 85,
          "NNW": 85,
          "Hor": 634
        },
        "11": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 103,
          "E": 251,
          "ESE": 456,
          "SE": 586,
          "SSE": 624,
          "S": 568,
          "SSW": 420,
          "SW": 210,
          "WSW": 100,
          "W": 95,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 735
        },
        "12": {
          "N": 98,
          "NNE": 98,
          "NE": 98,
          "ENE": 98,
          "E": 104,
          "ESE": 220,
          "SE": 411,
          "SSE": 544,
          "S": 589,
          "SSW": 544,
          "SW": 411,
          "WSW": 220,
          "W": 104,
          "WNW": 98,
          "NW": 98,
          "NNW": 98,
          "Hor": 770
        },
        "13": {
          "N": 95,
          "NNW": 95,
          "NW": 95,
          "WNW": 103,
          "W": 251,
          "WSW": 456,
          "SW": 586,
          "SSW": 624,
          "S": 568,
          "SSE": 420,
          "SE": 210,
          "ESE": 100,
          "E": 95,
          "ENE": 95,
          "NE": 95,
          "NNE": 95,
          "Hor": 735
        },
        "14": {
          "N": 85,
          "NNW": 85,
          "NW": 91,
          "WNW": 242,
          "W": 484,
          "WSW": 643,
          "SW": 701,
          "SSW": 654,
          "S": 506,
          "SSE": 269,
          "SE": 92,
          "ESE": 85,
          "E": 85,
          "ENE": 85,
          "NE": 85,
          "NNE": 85,
          "Hor": 634
        },
        "15": {
          "N": 70,
          "NNW": 72,
          "NW": 148,
          "WNW": 426,
          "W": 637,
          "WSW": 746,
          "SW": 742,
          "SSW": 624,
          "S": 405,
          "SSE": 130,
          "SE": 72,
          "ESE": 70,
          "E": 70,
          "ENE": 70,
          "NE": 70,
          "NNE": 70,
          "Hor": 473
        },
        "16": {
          "N": 49,
          "NNW": 54,
          "NW": 248,
          "WNW": 502,
          "W": 666,
          "WSW": 725,
          "SW": 674,
          "SSW": 517,
          "S": 268,
          "SSE": 54,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 258
        },
        "17": {
          "N": 20,
          "NNW": 39,
          "NW": 197,
          "WNW": 329,
          "W": 406,
          "WSW": 418,
          "SW": 369,
          "SSW": 258,
          "S": 96,
          "SSE": 21,
          "SE": 20,
          "ESE": 20,
          "E": 20,
          "ENE": 20,
          "NE": 20,
          "NNE": 20,
          "Hor": 53
        }
      },
      "Nov": {
        "7": {
          "N": 7,
          "NNE": 8,
          "NE": 63,
          "ENE": 137,
          "E": 185,
          "ESE": 201,
          "SE": 190,
          "SSE": 146,
          "S": 76,
          "SSW": 9,
          "SW": 7,
          "WSW": 7,
          "W": 7,
          "WNW": 7,
          "NW": 7,
          "NNW": 7,
          "Hor": 15
        },
        "8": {
          "N": 38,
          "NNE": 40,
          "NE": 131,
          "ENE": 397,
          "E": 587,
          "ESE": 682,
          "SE": 672,
          "SSE": 557,
          "S": 351,
          "SSW": 87,
          "SW": 38,
          "WSW": 38,
          "W": 38,
          "WNW": 38,
          "NW": 38,
          "NNW": 38,
          "Hor": 173
        },
        "9": {
          "N": 59,
          "NNE": 59,
          "NE": 74,
          "ENE": 333,
          "E": 590,
          "ESE": 745,
          "SE": 785,
          "SSE": 703,
          "S": 513,
          "SSW": 225,
          "SW": 62,
          "WSW": 59,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 378
        },
        "10": {
          "N": 59,
          "NNE": 59,
          "NE": 77,
          "ENE": 167,
          "E": 450,
          "ESE": 658,
          "SE": 761,
          "SSE": 748,
          "S": 621,
          "SSW": 389,
          "SW": 118,
          "WSW": 75,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 539
        },
        "11": {
          "N": 83,
          "NNE": 83,
          "NE": 83,
          "ENE": 87,
          "E": 229,
          "ESE": 486,
          "SE": 658,
          "SSE": 726,
          "S": 685,
          "SSW": 538,
          "SW": 295,
          "WSW": 92,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 638
        },
        "12": {
          "N": 86,
          "NNE": 86,
          "NE": 86,
          "ENE": 86,
          "E": 91,
          "ESE": 255,
          "SE": 498,
          "SSE": 653,
          "S": 706,
          "SSW": 653,
          "SW": 498,
          "WSW": 255,
          "W": 91,
          "WNW": 86,
          "NW": 86,
          "NNW": 86,
          "Hor": 671
        },
        "13": {
          "N": 83,
          "NNW": 83,
          "NW": 83,
          "WNW": 87,
          "W": 229,
          "WSW": 486,
          "SW": 658,
          "SSW": 726,
          "S": 685,
          "SSE": 538,
          "SE": 295,
          "ESE": 92,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 638
        },
        "14": {
          "N": 59,
          "NNW": 59,
          "NW": 77,
          "WNW": 167,
          "W": 450,
          "WSW": 658,
          "SW": 761,
          "SSW": 748,
          "S": 621,
          "SSE": 389,
          "SE": 118,
          "ESE": 75,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 59,
          "Hor": 539
        },
        "15": {
          "N": 59,
          "NNW": 59,
          "NW": 74,
          "WNW": 333,
          "W": 590,
          "WSW": 745,
          "SW": 785,
          "SSW": 703,
          "S": 513,
          "SSE": 225,
          "SE": 62,
          "ESE": 59,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 59,
          "Hor": 378
        },
        "16": {
          "N": 38,
          "NNW": 40,
          "NW": 131,
          "WNW": 397,
          "W": 587,
          "WSW": 682,
          "SW": 672,
          "SSW": 557,
          "S": 351,
          "SSE": 87,
          "SE": 38,
          "ESE": 38,
          "E": 38,
          "ENE": 38,
          "NE": 38,
          "NNE": 38,
          "Hor": 173
        },
        "17": {
          "N": 7,
          "NNW": 8,
          "NW": 63,
          "WNW": 137,
          "W": 185,
          "WSW": 201,
          "SW": 190,
          "SSW": 146,
          "S": 76,
          "SSE": 9,
          "SE": 7,
          "ESE": 7,
          "E": 7,
          "ENE": 7,
          "NE": 7,
          "NNE": 7,
          "Hor": 15
        }
      },
      "Dec": {
        "7": {
          "N": 3,
          "NNE": 3,
          "NE": 22,
          "ENE": 56,
          "E": 79,
          "ESE": 89,
          "SE": 85,
          "SSE": 68,
          "S": 38,
          "SSW": 5,
          "SW": 3,
          "WSW": 3,
          "W": 3,
          "WNW": 3,
          "NW": 3,
          "NNW": 3,
          "Hor": 5
        },
        "8": {
          "N": 33,
          "NNE": 33,
          "NE": 92,
          "ENE": 352,
          "E": 548,
          "ESE": 655,
          "SE": 659,
          "SSE": 561,
          "S": 372,
          "SSW": 111,
          "SW": 34,
          "WSW": 33,
          "W": 33,
          "WNW": 33,
          "NW": 33,
          "NNW": 33,
          "Hor": 139
        },
        "9": {
          "N": 54,
          "NNE": 54,
          "NE": 59,
          "ENE": 293,
          "E": 566,
          "ESE": 738,
          "SE": 794,
          "SSE": 727,
          "S": 547,
          "SSW": 266,
          "SW": 58,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 336
        },
        "10": {
          "N": 68,
          "NNE": 68,
          "NE": 70,
          "ENE": 139,
          "E": 432,
          "ESE": 659,
          "SE": 779,
          "SSE": 779,
          "S": 659,
          "SSW": 432,
          "SW": 139,
          "WSW": 70,
          "W": 68,
          "WNW": 68,
          "NW": 68,
          "NNW": 68,
          "Hor": 496
        },
        "11": {
          "N": 77,
          "NNE": 77,
          "NE": 77,
          "ENE": 81,
          "E": 217,
          "ESE": 493,
          "SE": 681,
          "SSE": 761,
          "S": 725,
          "SSW": 579,
          "SW": 328,
          "WSW": 92,
          "W": 77,
          "WNW": 77,
          "NW": 77,
          "NNW": 77,
          "Hor": 594
        },
        "12": {
          "N": 80,
          "NNE": 80,
          "NE": 80,
          "ENE": 80,
          "E": 85,
          "ESE": 266,
          "SE": 526,
          "SSE": 691,
          "S": 747,
          "SSW": 691,
          "SW": 526,
          "WSW": 266,
          "W": 85,
          "WNW": 80,
          "NW": 80,
          "NNW": 80,
          "Hor": 627
        },
        "13": {
          "N": 77,
          "NNW": 77,
          "NW": 77,
          "WNW": 81,
          "W": 217,
          "WSW": 493,
          "SW": 681,
          "SSW": 761,
          "S": 725,
          "SSE": 579,
          "SE": 328,
          "ESE": 92,
          "E": 77,
          "ENE": 77,
          "NE": 77,
          "NNE": 77,
          "Hor": 594
        },
        "14": {
          "N": 68,
          "NNW": 68,
          "NW": 70,
          "WNW": 139,
          "W": 432,
          "WSW": 659,
          "SW": 779,
          "SSW": 779,
          "S": 659,
          "SSE": 432,
          "SE": 139,
          "ESE": 70,
          "E": 68,
          "ENE": 68,
          "NE": 68,
          "NNE": 68,
          "Hor": 496
        },
        "15": {
          "N": 54,
          "NNW": 54,
          "NW": 59,
          "WNW": 293,
          "W": 566,
          "WSW": 738,
          "SW": 794,
          "SSW": 727,
          "S": 547,
          "SSE": 266,
          "SE": 58,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 336
        },
        "16": {
          "N": 33,
          "NNW": 33,
          "NW": 92,
          "WNW": 352,
          "W": 548,
          "WSW": 655,
          "SW": 659,
          "SSW": 561,
          "S": 372,
          "SSE": 111,
          "SE": 34,
          "ESE": 33,
          "E": 33,
          "ENE": 33,
          "NE": 33,
          "NNE": 33,
          "Hor": 139
        },
        "17": {
          "N": 3,
          "NNW": 3,
          "NW": 22,
          "WNW": 56,
          "W": 79,
          "WSW": 89,
          "SW": 85,
          "SSW": 68,
          "S": 38,
          "SSE": 5,
          "SE": 3,
          "ESE": 3,
          "E": 3,
          "ENE": 3,
          "NE": 3,
          "NNE": 3,
          "Hor": 5
        }
      }
    },
    "32": {
      "Jan": {
        "7": {
          "N": 0,
          "NNE": 0,
          "NE": 1,
          "ENE": 3,
          "E": 4,
          "ESE": 4,
          "SE": 4,
          "SSE": 3,
          "S": 2,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "8": {
          "N": 28,
          "NNE": 29,
          "NE": 93,
          "ENE": 330,
          "E": 505,
          "ESE": 597,
          "SE": 596,
          "SSE": 502,
          "S": 326,
          "SSW": 88,
          "SW": 29,
          "WSW": 28,
          "W": 28,
          "WNW": 28,
          "NW": 28,
          "NNW": 28,
          "Hor": 102
        },
        "9": {
          "N": 48,
          "NNE": 48,
          "NE": 53,
          "ENE": 286,
          "E": 553,
          "ESE": 721,
          "SE": 775,
          "SSE": 710,
          "S": 534,
          "SSW": 248,
          "SW": 52,
          "WSW": 48,
          "W": 48,
          "WNW": 48,
          "NW": 48,
          "NNW": 48,
          "Hor": 278
        },
        "10": {
          "N": 63,
          "NNE": 63,
          "NE": 64,
          "ENE": 129,
          "E": 427,
          "ESE": 659,
          "SE": 784,
          "SSE": 788,
          "S": 669,
          "SSW": 444,
          "SW": 144,
          "WSW": 64,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 430
        },
        "11": {
          "N": 71,
          "NNE": 71,
          "NE": 71,
          "ENE": 75,
          "E": 213,
          "ESE": 502,
          "SE": 697,
          "SSE": 784,
          "S": 750,
          "SSW": 602,
          "SW": 347,
          "WSW": 90,
          "W": 71,
          "WNW": 71,
          "NW": 71,
          "NNW": 71,
          "Hor": 524
        },
        "12": {
          "N": 74,
          "NNE": 74,
          "NE": 74,
          "ENE": 74,
          "E": 79,
          "ESE": 276,
          "SE": 548,
          "SSE": 718,
          "S": 777,
          "SSW": 718,
          "SW": 548,
          "WSW": 276,
          "W": 79,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 556
        },
        "13": {
          "N": 71,
          "NNW": 71,
          "NW": 71,
          "WNW": 75,
          "W": 213,
          "WSW": 502,
          "SW": 697,
          "SSW": 784,
          "S": 750,
          "SSE": 602,
          "SE": 347,
          "ESE": 90,
          "E": 71,
          "ENE": 71,
          "NE": 71,
          "NNE": 71,
          "Hor": 524
        },
        "14": {
          "N": 63,
          "NNW": 63,
          "NW": 64,
          "WNW": 129,
          "W": 427,
          "WSW": 659,
          "SW": 784,
          "SSW": 788,
          "S": 669,
          "SSE": 444,
          "SE": 144,
          "ESE": 64,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 430
        },
        "15": {
          "N": 48,
          "NNW": 48,
          "NW": 53,
          "WNW": 286,
          "W": 553,
          "WSW": 721,
          "SW": 775,
          "SSW": 710,
          "S": 534,
          "SSE": 248,
          "SE": 52,
          "ESE": 48,
          "E": 48,
          "ENE": 48,
          "NE": 48,
          "NNE": 48,
          "Hor": 278
        },
        "16": {
          "N": 28,
          "NNW": 29,
          "NW": 93,
          "WNW": 330,
          "W": 505,
          "WSW": 597,
          "SW": 596,
          "SSW": 502,
          "S": 326,
          "SSE": 88,
          "SE": 29,
          "ESE": 28,
          "E": 28,
          "ENE": 28,
          "NE": 28,
          "NNE": 28,
          "Hor": 102
        },
        "17": {
          "N": 0,
          "NNW": 0,
          "NW": 1,
          "WNW": 3,
          "W": 4,
          "WSW": 4,
          "SW": 4,
          "SSW": 3,
          "S": 2,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "Feb": {
        "7": {
          "N": 13,
          "NNE": 23,
          "NE": 148,
          "ENE": 258,
          "E": 323,
          "ESE": 335,
          "SE": 299,
          "SSE": 212,
          "S": 83,
          "SSW": 14,
          "SW": 13,
          "WSW": 13,
          "W": 13,
          "WNW": 13,
          "NW": 13,
          "NNW": 13,
          "Hor": 30
        },
        "8": {
          "N": 41,
          "NNE": 43,
          "NE": 203,
          "ENE": 469,
          "E": 646,
          "ESE": 719,
          "SE": 683,
          "SSE": 537,
          "S": 300,
          "SSW": 53,
          "SW": 41,
          "WSW": 41,
          "W": 41,
          "WNW": 41,
          "NW": 41,
          "NNW": 41,
          "Hor": 200
        },
        "9": {
          "N": 60,
          "NNE": 60,
          "NE": 100,
          "ENE": 386,
          "E": 627,
          "ESE": 764,
          "SE": 782,
          "SSE": 680,
          "S": 471,
          "SSW": 174,
          "SW": 63,
          "WSW": 60,
          "W": 60,
          "WNW": 60,
          "NW": 60,
          "NNW": 60,
          "Hor": 401
        },
        "10": {
          "N": 75,
          "NNE": 75,
          "NE": 78,
          "ENE": 195,
          "E": 475,
          "ESE": 670,
          "SE": 759,
          "SSE": 733,
          "S": 595,
          "SSW": 352,
          "SW": 99,
          "WSW": 75,
          "W": 75,
          "WNW": 75,
          "NW": 75,
          "NNW": 75,
          "Hor": 556
        },
        "11": {
          "N": 83,
          "NNE": 83,
          "NE": 83,
          "ENE": 88,
          "E": 240,
          "ESE": 491,
          "SE": 656,
          "SSE": 717,
          "S": 670,
          "SSW": 519,
          "SW": 275,
          "WSW": 89,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 651
        },
        "12": {
          "N": 86,
          "NNE": 86,
          "NE": 86,
          "ENE": 86,
          "E": 91,
          "ESE": 250,
          "SE": 489,
          "SSE": 643,
          "S": 696,
          "SSW": 643,
          "SW": 489,
          "WSW": 250,
          "W": 91,
          "WNW": 86,
          "NW": 86,
          "NNW": 86,
          "Hor": 684
        },
        "13": {
          "N": 83,
          "NNW": 83,
          "NW": 83,
          "WNW": 88,
          "W": 240,
          "WSW": 491,
          "SW": 656,
          "SSW": 717,
          "S": 670,
          "SSE": 519,
          "SE": 275,
          "ESE": 89,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 651
        },
        "14": {
          "N": 75,
          "NNW": 75,
          "NW": 78,
          "WNW": 195,
          "W": 475,
          "WSW": 670,
          "SW": 759,
          "SSW": 733,
          "S": 595,
          "SSE": 352,
          "SE": 99,
          "ESE": 75,
          "E": 75,
          "ENE": 75,
          "NE": 75,
          "NNE": 75,
          "Hor": 556
        },
        "15": {
          "N": 60,
          "NNW": 60,
          "NW": 100,
          "WNW": 386,
          "W": 627,
          "WSW": 764,
          "SW": 782,
          "SSW": 680,
          "S": 471,
          "SSE": 174,
          "SE": 63,
          "ESE": 60,
          "E": 60,
          "ENE": 60,
          "NE": 60,
          "NNE": 60,
          "Hor": 401
        },
        "16": {
          "N": 41,
          "NNW": 43,
          "NW": 203,
          "WNW": 469,
          "W": 646,
          "WSW": 719,
          "SW": 683,
          "SSW": 537,
          "S": 300,
          "SSE": 53,
          "SE": 41,
          "ESE": 41,
          "E": 41,
          "ENE": 41,
          "NE": 41,
          "NNE": 41,
          "Hor": 200
        },
        "17": {
          "N": 13,
          "NNW": 23,
          "NW": 148,
          "WNW": 258,
          "W": 323,
          "WSW": 335,
          "SW": 299,
          "SSW": 212,
          "S": 83,
          "SSE": 14,
          "SE": 13,
          "ESE": 13,
          "E": 13,
          "ENE": 13,
          "NE": 13,
          "NNE": 13,
          "Hor": 30
        }
      },
      "Mar": {
        "7": {
          "N": 30,
          "NNE": 116,
          "NE": 331,
          "ENE": 483,
          "E": 555,
          "ESE": 544,
          "SE": 447,
          "SSE": 276,
          "S": 63,
          "SSW": 29,
          "SW": 29,
          "WSW": 29,
          "W": 29,
          "WNW": 29,
          "NW": 29,
          "NNW": 29,
          "Hor": 100
        },
        "8": {
          "N": 54,
          "NNE": 77,
          "NE": 338,
          "ENE": 575,
          "E": 716,
          "ESE": 746,
          "SE": 660,
          "SSE": 472,
          "S": 195,
          "SSW": 57,
          "SW": 54,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 314
        },
        "9": {
          "N": 74,
          "NNE": 77,
          "NE": 203,
          "ENE": 475,
          "E": 662,
          "ESE": 745,
          "SE": 716,
          "SSE": 577,
          "S": 339,
          "SSW": 95,
          "SW": 74,
          "WSW": 74,
          "W": 74,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 515
        },
        "10": {
          "N": 88,
          "NNE": 88,
          "NE": 96,
          "ENE": 273,
          "E": 498,
          "ESE": 637,
          "SE": 676,
          "SSE": 615,
          "S": 455,
          "SSW": 221,
          "SW": 93,
          "WSW": 88,
          "W": 88,
          "WNW": 88,
          "NW": 88,
          "NNW": 88,
          "Hor": 666
        },
        "11": {
          "N": 96,
          "NNE": 96,
          "NE": 98,
          "ENE": 108,
          "E": 258,
          "ESE": 446,
          "SE": 563,
          "SSE": 591,
          "S": 529,
          "SSW": 380,
          "SW": 185,
          "WSW": 101,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 762
        },
        "12": {
          "N": 99,
          "NNE": 99,
          "NE": 99,
          "ENE": 99,
          "E": 105,
          "ESE": 209,
          "SE": 385,
          "SSE": 511,
          "S": 553,
          "SSW": 511,
          "SW": 385,
          "WSW": 209,
          "W": 105,
          "WNW": 99,
          "NW": 99,
          "NNW": 99,
          "Hor": 795
        },
        "13": {
          "N": 96,
          "NNW": 96,
          "NW": 98,
          "WNW": 108,
          "W": 258,
          "WSW": 446,
          "SW": 563,
          "SSW": 591,
          "S": 529,
          "SSE": 380,
          "SE": 185,
          "ESE": 101,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 762
        },
        "14": {
          "N": 88,
          "NNW": 88,
          "NW": 96,
          "WNW": 273,
          "W": 498,
          "WSW": 637,
          "SW": 676,
          "SSW": 615,
          "S": 455,
          "SSE": 221,
          "SE": 93,
          "ESE": 88,
          "E": 88,
          "ENE": 88,
          "NE": 88,
          "NNE": 88,
          "Hor": 666
        },
        "15": {
          "N": 74,
          "NNW": 77,
          "NW": 203,
          "WNW": 475,
          "W": 662,
          "WSW": 745,
          "SW": 716,
          "SSW": 577,
          "S": 339,
          "SSE": 95,
          "SE": 74,
          "ESE": 74,
          "E": 74,
          "ENE": 74,
          "NE": 74,
          "NNE": 74,
          "Hor": 515
        },
        "16": {
          "N": 54,
          "NNW": 77,
          "NW": 338,
          "WNW": 575,
          "W": 716,
          "WSW": 746,
          "SW": 660,
          "SSW": 472,
          "S": 195,
          "SSE": 57,
          "SE": 54,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 314
        },
        "17": {
          "N": 30,
          "NNW": 116,
          "NW": 331,
          "WNW": 483,
          "W": 555,
          "WSW": 544,
          "SW": 447,
          "SSW": 276,
          "S": 63,
          "SSE": 29,
          "SE": 29,
          "ESE": 29,
          "E": 29,
          "ENE": 29,
          "NE": 29,
          "NNE": 29,
          "Hor": 100
        }
      },
      "Apr": {
        "6": {
          "N": 29,
          "NNE": 110,
          "NE": 172,
          "ENE": 205,
          "E": 207,
          "ESE": 177,
          "SE": 119,
          "SSE": 38,
          "S": 11,
          "SSW": 11,
          "SW": 11,
          "WSW": 11,
          "W": 11,
          "WNW": 11,
          "NW": 11,
          "NNW": 11,
          "Hor": 23
        },
        "7": {
          "N": 53,
          "NNE": 253,
          "NE": 462,
          "ENE": 593,
          "E": 631,
          "ESE": 574,
          "SE": 427,
          "SSE": 204,
          "S": 49,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 191
        },
        "8": {
          "N": 73,
          "NNE": 192,
          "NE": 452,
          "ENE": 632,
          "E": 715,
          "ESE": 689,
          "SE": 559,
          "SSE": 337,
          "S": 95,
          "SSW": 69,
          "SW": 69,
          "WSW": 69,
          "W": 69,
          "WNW": 69,
          "NW": 69,
          "NNW": 69,
          "Hor": 408
        },
        "9": {
          "N": 89,
          "NNE": 113,
          "NE": 324,
          "ENE": 531,
          "E": 648,
          "ESE": 669,
          "SE": 590,
          "SSE": 418,
          "S": 183,
          "SSW": 92,
          "SW": 87,
          "WSW": 87,
          "W": 87,
          "WNW": 87,
          "NW": 87,
          "NNW": 87,
          "Hor": 593
        },
        "10": {
          "N": 101,
          "NNE": 106,
          "NE": 165,
          "ENE": 342,
          "E": 489,
          "ESE": 558,
          "SE": 543,
          "SSE": 444,
          "S": 275,
          "SSW": 123,
          "SW": 104,
          "WSW": 101,
          "W": 101,
          "WNW": 101,
          "NW": 101,
          "NNW": 101,
          "Hor": 735
        },
        "11": {
          "N": 109,
          "NNE": 109,
          "NE": 115,
          "ENE": 149,
          "E": 262,
          "ESE": 371,
          "SE": 426,
          "SSE": 415,
          "S": 340,
          "SSW": 221,
          "SW": 126,
          "WSW": 113,
          "W": 109,
          "WNW": 109,
          "NW": 109,
          "NNW": 109,
          "Hor": 824
        },
        "12": {
          "N": 112,
          "NNE": 112,
          "NE": 112,
          "ENE": 116,
          "E": 119,
          "ESE": 167,
          "SE": 259,
          "SSE": 335,
          "S": 362,
          "SSW": 335,
          "SW": 259,
          "WSW": 167,
          "W": 119,
          "WNW": 116,
          "NW": 112,
          "NNW": 112,
          "Hor": 854
        },
        "13": {
          "N": 109,
          "NNW": 109,
          "NW": 115,
          "WNW": 149,
          "W": 262,
          "WSW": 371,
          "SW": 426,
          "SSW": 415,
          "S": 340,
          "SSE": 221,
          "SE": 126,
          "ESE": 113,
          "E": 109,
          "ENE": 109,
          "NE": 109,
          "NNE": 109,
          "Hor": 824
        },
        "14": {
          "N": 101,
          "NNW": 106,
          "NW": 165,
          "WNW": 342,
          "W": 489,
          "WSW": 558,
          "SW": 543,
          "SSW": 444,
          "S": 275,
          "SSE": 123,
          "SE": 104,
          "ESE": 101,
          "E": 101,
          "ENE": 101,
          "NE": 101,
          "NNE": 101,
          "Hor": 735
        },
        "15": {
          "N": 89,
          "NNW": 113,
          "NW": 324,
          "WNW": 531,
          "W": 648,
          "WSW": 669,
          "SW": 590,
          "SSW": 418,
          "S": 183,
          "SSE": 92,
          "SE": 87,
          "ESE": 87,
          "E": 87,
          "ENE": 87,
          "NE": 87,
          "NNE": 87,
          "Hor": 593
        },
        "16": {
          "N": 73,
          "NNW": 192,
          "NW": 452,
          "WNW": 632,
          "W": 715,
          "WSW": 689,
          "SW": 559,
          "SSW": 337,
          "S": 95,
          "SSE": 69,
          "SE": 69,
          "ESE": 69,
          "E": 69,
          "ENE": 69,
          "NE": 69,
          "NNE": 69,
          "Hor": 408
        },
        "17": {
          "N": 53,
          "NNW": 253,
          "NW": 462,
          "WNW": 593,
          "W": 631,
          "WSW": 574,
          "SW": 427,
          "SSW": 204,
          "S": 49,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 191
        },
        "18": {
          "N": 29,
          "NNW": 110,
          "NW": 172,
          "WNW": 205,
          "W": 207,
          "WSW": 177,
          "SW": 119,
          "SSW": 38,
          "S": 11,
          "SSE": 11,
          "SE": 11,
          "ESE": 11,
          "E": 11,
          "ENE": 11,
          "NE": 11,
          "NNE": 11,
          "Hor": 23
        }
      },
      "May": {
        "6": {
          "N": 103,
          "NNE": 244,
          "NE": 340,
          "ENE": 381,
          "E": 367,
          "ESE": 295,
          "SE": 175,
          "SSE": 39,
          "S": 26,
          "SSW": 26,
          "SW": 26,
          "WSW": 26,
          "W": 26,
          "WNW": 26,
          "NW": 26,
          "NNW": 26,
          "Hor": 67
        },
        "7": {
          "N": 112,
          "NNE": 350,
          "NE": 535,
          "ENE": 637,
          "E": 642,
          "ESE": 550,
          "SE": 373,
          "SSE": 134,
          "S": 59,
          "SSW": 57,
          "SW": 57,
          "WSW": 57,
          "W": 57,
          "WNW": 57,
          "NW": 57,
          "NNW": 59,
          "Hor": 256
        },
        "8": {
          "N": 92,
          "NNE": 295,
          "NE": 519,
          "ENE": 654,
          "E": 693,
          "ESE": 628,
          "SE": 470,
          "SSE": 229,
          "S": 86,
          "SSW": 80,
          "SW": 80,
          "WSW": 80,
          "W": 80,
          "WNW": 80,
          "NW": 80,
          "NNW": 80,
          "Hor": 460
        },
        "9": {
          "N": 103,
          "NNE": 194,
          "NE": 403,
          "ENE": 557,
          "E": 624,
          "ESE": 600,
          "SE": 487,
          "SSE": 293,
          "S": 117,
          "SSW": 99,
          "SW": 97,
          "WSW": 97,
          "W": 97,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 632
        },
        "10": {
          "N": 114,
          "NNE": 127,
          "NE": 240,
          "ENE": 382,
          "E": 472,
          "ESE": 490,
          "SE": 434,
          "SSE": 313,
          "S": 170,
          "SSW": 117,
          "SW": 110,
          "WSW": 110,
          "W": 110,
          "WNW": 110,
          "NW": 110,
          "NNW": 110,
          "Hor": 766
        },
        "11": {
          "N": 121,
          "NNE": 124,
          "NE": 132,
          "ENE": 186,
          "E": 260,
          "ESE": 312,
          "SE": 321,
          "SSE": 285,
          "S": 215,
          "SSW": 147,
          "SW": 125,
          "WSW": 122,
          "W": 118,
          "WNW": 118,
          "NW": 118,
          "NNW": 118,
          "Hor": 846
        },
        "12": {
          "N": 121,
          "NNE": 123,
          "NE": 124,
          "ENE": 127,
          "E": 130,
          "ESE": 148,
          "SE": 186,
          "SSE": 219,
          "S": 232,
          "SSW": 219,
          "SW": 186,
          "WSW": 148,
          "W": 130,
          "WNW": 127,
          "NW": 124,
          "NNW": 123,
          "Hor": 872
        },
        "13": {
          "N": 121,
          "NNW": 124,
          "NW": 132,
          "WNW": 186,
          "W": 260,
          "WSW": 312,
          "SW": 321,
          "SSW": 285,
          "S": 215,
          "SSE": 147,
          "SE": 125,
          "ESE": 122,
          "E": 118,
          "ENE": 118,
          "NE": 118,
          "NNE": 118,
          "Hor": 846
        },
        "14": {
          "N": 114,
          "NNW": 127,
          "NW": 240,
          "WNW": 382,
          "W": 472,
          "WSW": 490,
          "SW": 434,
          "SSW": 313,
          "S": 170,
          "SSE": 117,
          "SE": 110,
          "ESE": 110,
          "E": 110,
          "ENE": 110,
          "NE": 110,
          "NNE": 110,
          "Hor": 766
        },
        "15": {
          "N": 103,
          "NNW": 194,
          "NW": 403,
          "WNW": 557,
          "W": 624,
          "WSW": 600,
          "SW": 487,
          "SSW": 293,
          "S": 117,
          "SSE": 99,
          "SE": 97,
          "ESE": 97,
          "E": 97,
          "ENE": 97,
          "NE": 97,
          "NNE": 97,
          "Hor": 632
        },
        "16": {
          "N": 92,
          "NNW": 295,
          "NW": 519,
          "WNW": 654,
          "W": 693,
          "WSW": 628,
          "SW": 470,
          "SSW": 229,
          "S": 86,
          "SSE": 80,
          "SE": 80,
          "ESE": 80,
          "E": 80,
          "ENE": 80,
          "NE": 80,
          "NNE": 80,
          "Hor": 460
        },
        "17": {
          "N": 112,
          "NNW": 350,
          "NW": 535,
          "WNW": 637,
          "W": 642,
          "WSW": 550,
          "SW": 373,
          "SSW": 134,
          "S": 59,
          "SSE": 57,
          "SE": 57,
          "ESE": 57,
          "E": 57,
          "ENE": 57,
          "NE": 57,
          "NNE": 59,
          "Hor": 256
        },
        "18": {
          "N": 103,
          "NNW": 244,
          "NW": 340,
          "WNW": 381,
          "W": 367,
          "WSW": 295,
          "SW": 175,
          "SSW": 39,
          "S": 26,
          "SSE": 26,
          "SE": 26,
          "ESE": 26,
          "E": 26,
          "ENE": 26,
          "NE": 26,
          "NNE": 26,
          "Hor": 67
        }
      },
      "Jun": {
        "6": {
          "N": 140,
          "NNE": 289,
          "NE": 388,
          "ENE": 425,
          "E": 401,
          "ESE": 314,
          "SE": 174,
          "SSE": 39,
          "S": 32,
          "SSW": 32,
          "SW": 32,
          "WSW": 32,
          "W": 32,
          "WNW": 32,
          "NW": 32,
          "NNW": 35,
          "Hor": 89
        },
        "7": {
          "N": 148,
          "NNE": 384,
          "NE": 556,
          "ENE": 644,
          "E": 634,
          "ESE": 529,
          "SE": 342,
          "SSE": 109,
          "S": 62,
          "SSW": 62,
          "SW": 62,
          "WSW": 62,
          "W": 62,
          "WNW": 62,
          "NW": 62,
          "NNW": 65,
          "Hor": 279
        },
        "8": {
          "N": 115,
          "NNE": 335,
          "NE": 539,
          "ENE": 656,
          "E": 676,
          "ESE": 596,
          "SE": 427,
          "SSE": 188,
          "S": 89,
          "SSW": 84,
          "SW": 84,
          "WSW": 84,
          "W": 84,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 476
        },
        "9": {
          "N": 110,
          "NNE": 234,
          "NE": 431,
          "ENE": 563,
          "E": 609,
          "ESE": 567,
          "SE": 440,
          "SSE": 244,
          "S": 111,
          "SSW": 101,
          "SW": 101,
          "WSW": 101,
          "W": 101,
          "WNW": 101,
          "NW": 101,
          "NNW": 101,
          "Hor": 642
        },
        "10": {
          "N": 120,
          "NNE": 150,
          "NE": 272,
          "ENE": 395,
          "E": 461,
          "ESE": 458,
          "SE": 387,
          "SSE": 261,
          "S": 143,
          "SSW": 119,
          "SW": 114,
          "WSW": 114,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 114,
          "Hor": 770
        },
        "11": {
          "N": 126,
          "NNE": 130,
          "NE": 148,
          "ENE": 202,
          "E": 258,
          "ESE": 287,
          "SE": 279,
          "SSE": 237,
          "S": 177,
          "SSW": 135,
          "SW": 128,
          "WSW": 125,
          "W": 122,
          "WNW": 122,
          "NW": 122,
          "NNW": 122,
          "Hor": 847
        },
        "12": {
          "N": 128,
          "NNE": 129,
          "NE": 130,
          "ENE": 132,
          "E": 134,
          "ESE": 144,
          "SE": 164,
          "SSE": 183,
          "S": 191,
          "SSW": 183,
          "SW": 164,
          "WSW": 144,
          "W": 134,
          "WNW": 132,
          "NW": 130,
          "NNW": 129,
          "Hor": 871
        },
        "13": {
          "N": 126,
          "NNW": 130,
          "NW": 148,
          "WNW": 202,
          "W": 258,
          "WSW": 287,
          "SW": 279,
          "SSW": 237,
          "S": 177,
          "SSE": 135,
          "SE": 128,
          "ESE": 125,
          "E": 122,
          "ENE": 122,
          "NE": 122,
          "NNE": 122,
          "Hor": 847
        },
        "14": {
          "N": 120,
          "NNW": 150,
          "NW": 272,
          "WNW": 395,
          "W": 461,
          "WSW": 458,
          "SW": 387,
          "SSW": 261,
          "S": 143,
          "SSE": 119,
          "SE": 114,
          "ESE": 114,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 114,
          "Hor": 770
        },
        "15": {
          "N": 110,
          "NNW": 234,
          "NW": 431,
          "WNW": 563,
          "W": 609,
          "WSW": 567,
          "SW": 440,
          "SSW": 244,
          "S": 111,
          "SSE": 101,
          "SE": 101,
          "ESE": 101,
          "E": 101,
          "ENE": 101,
          "NE": 101,
          "NNE": 101,
          "Hor": 642
        },
        "16": {
          "N": 115,
          "NNW": 335,
          "NW": 539,
          "WNW": 656,
          "W": 676,
          "WSW": 596,
          "SW": 427,
          "SSW": 188,
          "S": 89,
          "SSE": 84,
          "SE": 84,
          "ESE": 84,
          "E": 84,
          "ENE": 84,
          "NE": 84,
          "NNE": 84,
          "Hor": 476
        },
        "17": {
          "N": 148,
          "NNW": 384,
          "NW": 556,
          "WNW": 644,
          "W": 634,
          "WSW": 529,
          "SW": 342,
          "SSW": 109,
          "S": 62,
          "SSE": 62,
          "SE": 62,
          "ESE": 62,
          "E": 62,
          "ENE": 62,
          "NE": 62,
          "NNE": 65,
          "Hor": 279
        },
        "18": {
          "N": 140,
          "NNW": 289,
          "NW": 388,
          "WNW": 425,
          "W": 401,
          "WSW": 314,
          "SW": 174,
          "SSW": 39,
          "S": 32,
          "SSE": 32,
          "SE": 32,
          "ESE": 32,
          "E": 32,
          "ENE": 32,
          "NE": 32,
          "NNE": 35,
          "Hor": 89
        }
      },
      "Jul": {
        "6": {
          "N": 106,
          "NNE": 240,
          "NE": 332,
          "ENE": 370,
          "E": 355,
          "ESE": 285,
          "SE": 168,
          "SSE": 39,
          "S": 27,
          "SSW": 27,
          "SW": 27,
          "WSW": 27,
          "W": 27,
          "WNW": 27,
          "NW": 27,
          "NNW": 30,
          "Hor": 70
        },
        "7": {
          "N": 118,
          "NNE": 349,
          "NE": 526,
          "ENE": 623,
          "E": 626,
          "ESE": 533,
          "SE": 361,
          "SSE": 129,
          "S": 62,
          "SSW": 59,
          "SW": 59,
          "WSW": 59,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 61,
          "Hor": 257
        },
        "8": {
          "N": 98,
          "NNE": 300,
          "NE": 515,
          "ENE": 645,
          "E": 679,
          "ESE": 613,
          "SE": 456,
          "SSE": 221,
          "S": 89,
          "SSW": 82,
          "SW": 82,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 457
        },
        "9": {
          "N": 107,
          "NNE": 202,
          "NE": 405,
          "ENE": 553,
          "E": 615,
          "ESE": 588,
          "SE": 474,
          "SSE": 284,
          "S": 117,
          "SSW": 100,
          "SW": 100,
          "WSW": 100,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 626
        },
        "10": {
          "N": 118,
          "NNE": 133,
          "NE": 247,
          "ENE": 383,
          "E": 467,
          "ESE": 481,
          "SE": 424,
          "SSE": 303,
          "S": 167,
          "SSW": 120,
          "SW": 113,
          "WSW": 113,
          "W": 113,
          "WNW": 113,
          "NW": 113,
          "NNW": 113,
          "Hor": 757
        },
        "11": {
          "N": 124,
          "NNE": 128,
          "NE": 137,
          "ENE": 191,
          "E": 261,
          "ESE": 308,
          "SE": 314,
          "SSE": 276,
          "S": 210,
          "SSW": 147,
          "SW": 129,
          "WSW": 125,
          "W": 121,
          "WNW": 121,
          "NW": 121,
          "NNW": 121,
          "Hor": 836
        },
        "12": {
          "N": 126,
          "NNE": 126,
          "NE": 128,
          "ENE": 130,
          "E": 133,
          "ESE": 150,
          "SE": 184,
          "SSE": 214,
          "S": 226,
          "SSW": 214,
          "SW": 184,
          "WSW": 150,
          "W": 133,
          "WNW": 130,
          "NW": 128,
          "NNW": 126,
          "Hor": 861
        },
        "13": {
          "N": 124,
          "NNW": 128,
          "NW": 137,
          "WNW": 191,
          "W": 261,
          "WSW": 308,
          "SW": 314,
          "SSW": 276,
          "S": 210,
          "SSE": 147,
          "SE": 129,
          "ESE": 125,
          "E": 121,
          "ENE": 121,
          "NE": 121,
          "NNE": 121,
          "Hor": 836
        },
        "14": {
          "N": 118,
          "NNW": 133,
          "NW": 247,
          "WNW": 383,
          "W": 467,
          "WSW": 481,
          "SW": 424,
          "SSW": 303,
          "S": 167,
          "SSE": 120,
          "SE": 113,
          "ESE": 113,
          "E": 113,
          "ENE": 113,
          "NE": 113,
          "NNE": 113,
          "Hor": 757
        },
        "15": {
          "N": 107,
          "NNW": 202,
          "NW": 405,
          "WNW": 553,
          "W": 615,
          "WSW": 588,
          "SW": 474,
          "SSW": 284,
          "S": 117,
          "SSE": 100,
          "SE": 100,
          "ESE": 100,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 626
        },
        "16": {
          "N": 98,
          "NNW": 300,
          "NW": 515,
          "WNW": 645,
          "W": 679,
          "WSW": 613,
          "SW": 456,
          "SSW": 221,
          "S": 89,
          "SSE": 82,
          "SE": 82,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 457
        },
        "17": {
          "N": 118,
          "NNW": 349,
          "NW": 526,
          "WNW": 623,
          "W": 626,
          "WSW": 533,
          "SW": 361,
          "SSW": 129,
          "S": 62,
          "SSE": 59,
          "SE": 59,
          "ESE": 59,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 61,
          "Hor": 257
        },
        "18": {
          "N": 106,
          "NNW": 240,
          "NW": 332,
          "WNW": 370,
          "W": 355,
          "WSW": 285,
          "SW": 168,
          "SSW": 39,
          "S": 27,
          "SSE": 27,
          "SE": 27,
          "ESE": 27,
          "E": 27,
          "ENE": 27,
          "NE": 27,
          "NNE": 30,
          "Hor": 70
        }
      },
      "Aug": {
        "6": {
          "N": 30,
          "NNE": 103,
          "NE": 158,
          "ENE": 188,
          "E": 189,
          "ESE": 161,
          "SE": 108,
          "SSE": 35,
          "S": 12,
          "SSW": 12,
          "SW": 12,
          "WSW": 12,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 12,
          "Hor": 25
        },
        "7": {
          "N": 59,
          "NNE": 250,
          "NE": 444,
          "ENE": 565,
          "E": 598,
          "ESE": 542,
          "SE": 402,
          "SSE": 192,
          "S": 53,
          "SSW": 49,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 192
        },
        "8": {
          "N": 79,
          "NNE": 200,
          "NE": 446,
          "ENE": 614,
          "E": 690,
          "ESE": 662,
          "SE": 535,
          "SSE": 321,
          "S": 96,
          "SSW": 74,
          "SW": 74,
          "WSW": 74,
          "W": 74,
          "WNW": 74,
          "NW": 74,
          "NNW": 74,
          "Hor": 403
        },
        "9": {
          "N": 95,
          "NNE": 124,
          "NE": 328,
          "ENE": 523,
          "E": 632,
          "ESE": 648,
          "SE": 570,
          "SSE": 402,
          "S": 179,
          "SSW": 98,
          "SW": 93,
          "WSW": 93,
          "W": 93,
          "WNW": 93,
          "NW": 93,
          "NNW": 93,
          "Hor": 583
        },
        "10": {
          "N": 106,
          "NNE": 113,
          "NE": 175,
          "ENE": 344,
          "E": 482,
          "ESE": 544,
          "SE": 526,
          "SSE": 429,
          "S": 266,
          "SSW": 126,
          "SW": 110,
          "WSW": 106,
          "W": 106,
          "WNW": 106,
          "NW": 106,
          "NNW": 106,
          "Hor": 721
        },
        "11": {
          "N": 114,
          "NNE": 117,
          "NE": 122,
          "ENE": 157,
          "E": 264,
          "ESE": 365,
          "SE": 414,
          "SSE": 401,
          "S": 328,
          "SSW": 217,
          "SW": 131,
          "WSW": 119,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 114,
          "Hor": 808
        },
        "12": {
          "N": 117,
          "NNE": 117,
          "NE": 117,
          "ENE": 122,
          "E": 126,
          "ESE": 170,
          "SE": 255,
          "SSE": 324,
          "S": 350,
          "SSW": 324,
          "SW": 255,
          "WSW": 170,
          "W": 126,
          "WNW": 122,
          "NW": 117,
          "NNW": 117,
          "Hor": 837
        },
        "13": {
          "N": 114,
          "NNW": 117,
          "NW": 122,
          "WNW": 157,
          "W": 264,
          "WSW": 365,
          "SW": 414,
          "SSW": 401,
          "S": 328,
          "SSE": 217,
          "SE": 131,
          "ESE": 119,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 114,
          "Hor": 808
        },
        "14": {
          "N": 106,
          "NNW": 113,
          "NW": 175,
          "WNW": 344,
          "W": 482,
          "WSW": 544,
          "SW": 526,
          "SSW": 429,
          "S": 266,
          "SSE": 126,
          "SE": 110,
          "ESE": 106,
          "E": 106,
          "ENE": 106,
          "NE": 106,
          "NNE": 106,
          "Hor": 721
        },
        "15": {
          "N": 95,
          "NNW": 124,
          "NW": 328,
          "WNW": 523,
          "W": 632,
          "WSW": 648,
          "SW": 570,
          "SSW": 402,
          "S": 179,
          "SSE": 98,
          "SE": 93,
          "ESE": 93,
          "E": 93,
          "ENE": 93,
          "NE": 93,
          "NNE": 93,
          "Hor": 583
        },
        "16": {
          "N": 79,
          "NNW": 200,
          "NW": 446,
          "WNW": 614,
          "W": 690,
          "WSW": 662,
          "SW": 535,
          "SSW": 321,
          "S": 96,
          "SSE": 74,
          "SE": 74,
          "ESE": 74,
          "E": 74,
          "ENE": 74,
          "NE": 74,
          "NNE": 74,
          "Hor": 403
        },
        "17": {
          "N": 59,
          "NNW": 250,
          "NW": 444,
          "WNW": 565,
          "W": 598,
          "WSW": 542,
          "SW": 402,
          "SSW": 192,
          "S": 53,
          "SSE": 49,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 192
        },
        "18": {
          "N": 30,
          "NNW": 103,
          "NW": 158,
          "WNW": 188,
          "W": 189,
          "WSW": 161,
          "SW": 108,
          "SSW": 35,
          "S": 12,
          "SSE": 12,
          "SE": 12,
          "ESE": 12,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 12,
          "Hor": 25
        }
      },
      "Sep": {
        "7": {
          "N": 32,
          "NNE": 109,
          "NE": 301,
          "ENE": 437,
          "E": 502,
          "ESE": 492,
          "SE": 405,
          "SSE": 252,
          "S": 62,
          "SSW": 30,
          "SW": 30,
          "WSW": 30,
          "W": 30,
          "WNW": 30,
          "NW": 30,
          "NNW": 30,
          "Hor": 97
        },
        "8": {
          "N": 57,
          "NNE": 81,
          "NE": 324,
          "ENE": 546,
          "E": 678,
          "ESE": 706,
          "SE": 626,
          "SSE": 449,
          "S": 190,
          "SSW": 61,
          "SW": 57,
          "WSW": 57,
          "W": 57,
          "WNW": 57,
          "NW": 57,
          "NNW": 57,
          "Hor": 303
        },
        "9": {
          "N": 77,
          "NNE": 81,
          "NE": 201,
          "ENE": 459,
          "E": 637,
          "ESE": 717,
          "SE": 688,
          "SSE": 557,
          "S": 330,
          "SSW": 99,
          "SW": 77,
          "WSW": 77,
          "W": 77,
          "WNW": 77,
          "NW": 77,
          "NNW": 77,
          "Hor": 498
        },
        "10": {
          "N": 91,
          "NNE": 91,
          "NE": 101,
          "ENE": 270,
          "E": 485,
          "ESE": 617,
          "SE": 655,
          "SSE": 596,
          "S": 444,
          "SSW": 220,
          "SW": 97,
          "WSW": 91,
          "W": 91,
          "WNW": 91,
          "NW": 91,
          "NNW": 91,
          "Hor": 644
        },
        "11": {
          "N": 100,
          "NNE": 100,
          "NE": 102,
          "ENE": 113,
          "E": 257,
          "ESE": 437,
          "SE": 549,
          "SSE": 575,
          "S": 516,
          "SSW": 373,
          "SW": 187,
          "WSW": 106,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 737
        },
        "12": {
          "N": 103,
          "NNE": 103,
          "NE": 103,
          "ENE": 103,
          "E": 110,
          "ESE": 210,
          "SE": 379,
          "SSE": 499,
          "S": 540,
          "SSW": 499,
          "SW": 379,
          "WSW": 210,
          "W": 110,
          "WNW": 103,
          "NW": 103,
          "NNW": 103,
          "Hor": 769
        },
        "13": {
          "N": 100,
          "NNW": 100,
          "NW": 102,
          "WNW": 113,
          "W": 257,
          "WSW": 437,
          "SW": 549,
          "SSW": 575,
          "S": 516,
          "SSE": 373,
          "SE": 187,
          "ESE": 106,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 737
        },
        "14": {
          "N": 91,
          "NNW": 91,
          "NW": 101,
          "WNW": 270,
          "W": 485,
          "WSW": 617,
          "SW": 655,
          "SSW": 596,
          "S": 444,
          "SSE": 220,
          "SE": 97,
          "ESE": 91,
          "E": 91,
          "ENE": 91,
          "NE": 91,
          "NNE": 91,
          "Hor": 644
        },
        "15": {
          "N": 77,
          "NNW": 81,
          "NW": 201,
          "WNW": 459,
          "W": 637,
          "WSW": 717,
          "SW": 688,
          "SSW": 557,
          "S": 330,
          "SSE": 99,
          "SE": 77,
          "ESE": 77,
          "E": 77,
          "ENE": 77,
          "NE": 77,
          "NNE": 77,
          "Hor": 498
        },
        "16": {
          "N": 57,
          "NNW": 81,
          "NW": 324,
          "WNW": 546,
          "W": 678,
          "WSW": 706,
          "SW": 626,
          "SSW": 449,
          "S": 190,
          "SSE": 61,
          "SE": 57,
          "ESE": 57,
          "E": 57,
          "ENE": 57,
          "NE": 57,
          "NNE": 57,
          "Hor": 303
        },
        "17": {
          "N": 32,
          "NNW": 109,
          "NW": 301,
          "WNW": 437,
          "W": 502,
          "WSW": 492,
          "SW": 405,
          "SSW": 252,
          "S": 62,
          "SSE": 30,
          "SE": 30,
          "ESE": 30,
          "E": 30,
          "ENE": 30,
          "NE": 30,
          "NNE": 30,
          "Hor": 97
        }
      },
      "Oct": {
        "7": {
          "N": 13,
          "NNE": 24,
          "NE": 136,
          "ENE": 233,
          "E": 291,
          "ESE": 301,
          "SE": 268,
          "SSE": 190,
          "S": 75,
          "SSW": 14,
          "SW": 13,
          "WSW": 13,
          "W": 13,
          "WNW": 13,
          "NW": 13,
          "NNW": 13,
          "Hor": 30
        },
        "8": {
          "N": 42,
          "NNE": 46,
          "NE": 200,
          "ENE": 450,
          "E": 616,
          "ESE": 684,
          "SE": 649,
          "SSE": 510,
          "S": 285,
          "SSW": 54,
          "SW": 42,
          "WSW": 42,
          "W": 42,
          "WNW": 42,
          "NW": 42,
          "NNW": 42,
          "Hor": 198
        },
        "9": {
          "N": 63,
          "NNE": 63,
          "NE": 104,
          "ENE": 378,
          "E": 608,
          "ESE": 730,
          "SE": 755,
          "SSE": 655,
          "S": 454,
          "SSW": 170,
          "SW": 65,
          "WSW": 63,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 394
        },
        "10": {
          "N": 77,
          "NNE": 77,
          "NE": 81,
          "ENE": 197,
          "E": 465,
          "ESE": 652,
          "SE": 737,
          "SSE": 710,
          "S": 576,
          "SSW": 342,
          "SW": 101,
          "WSW": 77,
          "W": 77,
          "WNW": 77,
          "NW": 77,
          "NNW": 77,
          "Hor": 546
        },
        "11": {
          "N": 86,
          "NNE": 86,
          "NE": 86,
          "ENE": 91,
          "E": 239,
          "ESE": 480,
          "SE": 639,
          "SSE": 697,
          "S": 651,
          "SSW": 505,
          "SW": 269,
          "WSW": 93,
          "W": 86,
          "WNW": 86,
          "NW": 86,
          "NNW": 86,
          "Hor": 639
        },
        "12": {
          "N": 89,
          "NNE": 89,
          "NE": 89,
          "ENE": 89,
          "E": 95,
          "ESE": 247,
          "SE": 477,
          "SSE": 626,
          "S": 676,
          "SSW": 626,
          "SW": 477,
          "WSW": 247,
          "W": 95,
          "WNW": 89,
          "NW": 89,
          "NNW": 89,
          "Hor": 671
        },
        "13": {
          "N": 86,
          "NNW": 86,
          "NW": 86,
          "WNW": 91,
          "W": 239,
          "WSW": 480,
          "SW": 639,
          "SSW": 697,
          "S": 651,
          "SSE": 505,
          "SE": 269,
          "ESE": 93,
          "E": 86,
          "ENE": 86,
          "NE": 86,
          "NNE": 86,
          "Hor": 639
        },
        "14": {
          "N": 77,
          "NNW": 77,
          "NW": 81,
          "WNW": 197,
          "W": 465,
          "WSW": 652,
          "SW": 737,
          "SSW": 710,
          "S": 576,
          "SSE": 342,
          "SE": 101,
          "ESE": 77,
          "E": 77,
          "ENE": 77,
          "NE": 77,
          "NNE": 77,
          "Hor": 546
        },
        "15": {
          "N": 63,
          "NNW": 63,
          "NW": 104,
          "WNW": 378,
          "W": 608,
          "WSW": 730,
          "SW": 755,
          "SSW": 655,
          "S": 454,
          "SSE": 170,
          "SE": 65,
          "ESE": 63,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 394
        },
        "16": {
          "N": 42,
          "NNW": 46,
          "NW": 200,
          "WNW": 450,
          "W": 616,
          "WSW": 684,
          "SW": 649,
          "SSW": 510,
          "S": 285,
          "SSE": 54,
          "SE": 42,
          "ESE": 42,
          "E": 42,
          "ENE": 42,
          "NE": 42,
          "NNE": 42,
          "Hor": 198
        },
        "17": {
          "N": 13,
          "NNW": 24,
          "NW": 136,
          "WNW": 233,
          "W": 291,
          "WSW": 301,
          "SW": 268,
          "SSW": 190,
          "S": 75,
          "SSE": 14,
          "SE": 13,
          "ESE": 13,
          "E": 13,
          "ENE": 13,
          "NE": 13,
          "NNE": 13,
          "Hor": 30
        }
      },
      "Nov": {
        "7": {
          "N": 0,
          "NNE": 0,
          "NE": 1,
          "ENE": 3,
          "E": 4,
          "ESE": 5,
          "SE": 4,
          "SSE": 3,
          "S": 2,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "8": {
          "N": 28,
          "NNE": 29,
          "NE": 93,
          "ENE": 323,
          "E": 492,
          "ESE": 580,
          "SE": 579,
          "SSE": 488,
          "S": 316,
          "SSW": 86,
          "SW": 29,
          "WSW": 28,
          "W": 28,
          "WNW": 28,
          "NW": 28,
          "NNW": 28,
          "Hor": 102
        },
        "9": {
          "N": 49,
          "NNE": 49,
          "NE": 55,
          "ENE": 283,
          "E": 544,
          "ESE": 708,
          "SE": 761,
          "SSE": 696,
          "S": 523,
          "SSW": 253,
          "SW": 53,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 277
        },
        "10": {
          "N": 64,
          "NNE": 64,
          "NE": 65,
          "ENE": 130,
          "E": 423,
          "ESE": 650,
          "SE": 772,
          "SSE": 775,
          "S": 658,
          "SSW": 436,
          "SW": 142,
          "WSW": 65,
          "W": 64,
          "WNW": 64,
          "NW": 64,
          "NNW": 64,
          "Hor": 427
        },
        "11": {
          "N": 72,
          "NNE": 72,
          "NE": 72,
          "ENE": 76,
          "E": 213,
          "ESE": 496,
          "SE": 688,
          "SSE": 772,
          "S": 739,
          "SSW": 593,
          "SW": 342,
          "WSW": 91,
          "W": 72,
          "WNW": 72,
          "NW": 72,
          "NNW": 72,
          "Hor": 521
        },
        "12": {
          "N": 75,
          "NNE": 75,
          "NE": 75,
          "ENE": 75,
          "E": 80,
          "ESE": 274,
          "SE": 540,
          "SSE": 707,
          "S": 766,
          "SSW": 707,
          "SW": 540,
          "WSW": 274,
          "W": 80,
          "WNW": 75,
          "NW": 75,
          "NNW": 75,
          "Hor": 552
        },
        "13": {
          "N": 72,
          "NNW": 72,
          "NW": 72,
          "WNW": 76,
          "W": 213,
          "WSW": 496,
          "SW": 688,
          "SSW": 772,
          "S": 739,
          "SSE": 593,
          "SE": 342,
          "ESE": 91,
          "E": 72,
          "ENE": 72,
          "NE": 72,
          "NNE": 72,
          "Hor": 521
        },
        "14": {
          "N": 64,
          "NNW": 64,
          "NW": 65,
          "WNW": 130,
          "W": 423,
          "WSW": 650,
          "SW": 772,
          "SSW": 775,
          "S": 658,
          "SSE": 436,
          "SE": 142,
          "ESE": 65,
          "E": 64,
          "ENE": 64,
          "NE": 64,
          "NNE": 64,
          "Hor": 427
        },
        "15": {
          "N": 49,
          "NNW": 49,
          "NW": 55,
          "WNW": 283,
          "W": 544,
          "WSW": 708,
          "SW": 761,
          "SSW": 696,
          "S": 523,
          "SSE": 253,
          "SE": 53,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 277
        },
        "16": {
          "N": 28,
          "NNW": 29,
          "NW": 93,
          "WNW": 323,
          "W": 492,
          "WSW": 580,
          "SW": 579,
          "SSW": 488,
          "S": 316,
          "SSE": 86,
          "SE": 29,
          "ESE": 28,
          "E": 28,
          "ENE": 28,
          "NE": 28,
          "NNE": 28,
          "Hor": 102
        },
        "17": {
          "N": 0,
          "NNW": 0,
          "NW": 1,
          "WNW": 3,
          "W": 4,
          "WSW": 5,
          "SW": 4,
          "SSW": 3,
          "S": 2,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "Dec": {
        "8": {
          "N": 22,
          "NNE": 22,
          "NE": 59,
          "ENE": 265,
          "E": 425,
          "ESE": 515,
          "SE": 523,
          "SSE": 451,
          "S": 305,
          "SSW": 98,
          "SW": 23,
          "WSW": 22,
          "W": 22,
          "WNW": 22,
          "NW": 22,
          "NNW": 22,
          "Hor": 69
        },
        "9": {
          "N": 43,
          "NNE": 43,
          "NE": 46,
          "ENE": 243,
          "E": 512,
          "ESE": 686,
          "SE": 750,
          "SSE": 701,
          "S": 539,
          "SSW": 281,
          "SW": 48,
          "WSW": 43,
          "W": 43,
          "WNW": 43,
          "NW": 43,
          "NNW": 43,
          "Hor": 228
        },
        "10": {
          "N": 57,
          "NNE": 57,
          "NE": 57,
          "ENE": 106,
          "E": 401,
          "ESE": 642,
          "SE": 777,
          "SSE": 791,
          "S": 683,
          "SSW": 466,
          "SW": 163,
          "WSW": 59,
          "W": 57,
          "WNW": 57,
          "NW": 57,
          "NNW": 57,
          "Hor": 375
        },
        "11": {
          "N": 66,
          "NNE": 66,
          "NE": 66,
          "ENE": 69,
          "E": 200,
          "ESE": 496,
          "SE": 700,
          "SSE": 795,
          "S": 766,
          "SSW": 620,
          "SW": 367,
          "WSW": 92,
          "W": 66,
          "WNW": 66,
          "NW": 66,
          "NNW": 66,
          "Hor": 468
        },
        "12": {
          "N": 69,
          "NNE": 69,
          "NE": 69,
          "ENE": 69,
          "E": 73,
          "ESE": 281,
          "SE": 559,
          "SSE": 733,
          "S": 794,
          "SSW": 733,
          "SW": 559,
          "WSW": 281,
          "W": 73,
          "WNW": 69,
          "NW": 69,
          "NNW": 69,
          "Hor": 499
        },
        "13": {
          "N": 66,
          "NNW": 66,
          "NW": 66,
          "WNW": 69,
          "W": 200,
          "WSW": 496,
          "SW": 700,
          "SSW": 795,
          "S": 766,
          "SSE": 620,
          "SE": 367,
          "ESE": 92,
          "E": 66,
          "ENE": 66,
          "NE": 66,
          "NNE": 66,
          "Hor": 468
        },
        "14": {
          "N": 57,
          "NNW": 57,
          "NW": 57,
          "WNW": 106,
          "W": 401,
          "WSW": 642,
          "SW": 777,
          "SSW": 791,
          "S": 683,
          "SSE": 466,
          "SE": 163,
          "ESE": 59,
          "E": 57,
          "ENE": 57,
          "NE": 57,
          "NNE": 57,
          "Hor": 375
        },
        "15": {
          "N": 43,
          "NNW": 43,
          "NW": 46,
          "WNW": 243,
          "W": 512,
          "WSW": 686,
          "SW": 750,
          "SSW": 701,
          "S": 539,
          "SSE": 281,
          "SE": 48,
          "ESE": 43,
          "E": 43,
          "ENE": 43,
          "NE": 43,
          "NNE": 43,
          "Hor": 228
        },
        "16": {
          "N": 22,
          "NNW": 22,
          "NW": 59,
          "WNW": 265,
          "W": 425,
          "WSW": 515,
          "SW": 523,
          "SSW": 451,
          "S": 305,
          "SSE": 98,
          "SE": 23,
          "ESE": 22,
          "E": 22,
          "ENE": 22,
          "NE": 22,
          "NNE": 22,
          "Hor": 69
        }
      }
    },
    "40": {
      "Jan": {
        "8": {
          "N": 17,
          "NNE": 17,
          "NE": 55,
          "ENE": 223,
          "E": 350,
          "ESE": 417,
          "SE": 420,
          "SSE": 358,
          "S": 236,
          "SSW": 68,
          "SW": 17,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 44
        },
        "9": {
          "N": 37,
          "NNE": 37,
          "NE": 41,
          "ENE": 233,
          "E": 485,
          "ESE": 648,
          "SE": 706,
          "SSE": 658,
          "S": 504,
          "SSW": 260,
          "SW": 42,
          "WSW": 37,
          "W": 37,
          "WNW": 37,
          "NW": 37,
          "NNW": 37,
          "Hor": 172
        },
        "10": {
          "N": 51,
          "NNE": 51,
          "NE": 51,
          "ENE": 97,
          "E": 390,
          "ESE": 627,
          "SE": 761,
          "SSE": 776,
          "S": 671,
          "SSW": 460,
          "SW": 161,
          "WSW": 53,
          "W": 51,
          "WNW": 51,
          "NW": 51,
          "NNW": 51,
          "Hor": 303
        },
        "11": {
          "N": 59,
          "NNE": 59,
          "NE": 59,
          "ENE": 62,
          "E": 193,
          "ESE": 493,
          "SE": 699,
          "SSE": 796,
          "S": 769,
          "SSW": 623,
          "SW": 372,
          "WSW": 89,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 390
        },
        "12": {
          "N": 62,
          "NNE": 62,
          "NE": 62,
          "ENE": 62,
          "E": 66,
          "ESE": 283,
          "SE": 563,
          "SSE": 739,
          "S": 802,
          "SSW": 739,
          "SW": 563,
          "WSW": 283,
          "W": 66,
          "WNW": 62,
          "NW": 62,
          "NNW": 62,
          "Hor": 419
        },
        "13": {
          "N": 59,
          "NNW": 59,
          "NW": 59,
          "WNW": 62,
          "W": 193,
          "WSW": 493,
          "SW": 699,
          "SSW": 796,
          "S": 769,
          "SSE": 623,
          "SE": 372,
          "ESE": 89,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 59,
          "Hor": 390
        },
        "14": {
          "N": 51,
          "NNW": 51,
          "NW": 51,
          "WNW": 97,
          "W": 390,
          "WSW": 627,
          "SW": 761,
          "SSW": 776,
          "S": 671,
          "SSE": 460,
          "SE": 161,
          "ESE": 53,
          "E": 51,
          "ENE": 51,
          "NE": 51,
          "NNE": 51,
          "Hor": 303
        },
        "15": {
          "N": 37,
          "NNW": 37,
          "NW": 41,
          "WNW": 233,
          "W": 485,
          "WSW": 648,
          "SW": 706,
          "SSW": 658,
          "S": 504,
          "SSE": 260,
          "SE": 42,
          "ESE": 37,
          "E": 37,
          "ENE": 37,
          "NE": 37,
          "NNE": 37,
          "Hor": 172
        },
        "16": {
          "N": 17,
          "NNW": 17,
          "NW": 55,
          "WNW": 223,
          "W": 350,
          "WSW": 417,
          "SW": 420,
          "SSW": 358,
          "S": 236,
          "SSE": 68,
          "SE": 17,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 44
        }
      },
      "Feb": {
        "7": {
          "N": 6,
          "NNE": 10,
          "NE": 71,
          "ENE": 127,
          "E": 160,
          "ESE": 167,
          "SE": 150,
          "SSE": 107,
          "S": 43,
          "SSW": 6,
          "SW": 6,
          "WSW": 6,
          "W": 6,
          "WNW": 6,
          "NW": 6,
          "NNW": 6,
          "Hor": 11
        },
        "8": {
          "N": 33,
          "NNE": 35,
          "NE": 158,
          "ENE": 407,
          "E": 576,
          "ESE": 651,
          "SE": 628,
          "SSE": 504,
          "S": 296,
          "SSW": 56,
          "SW": 33,
          "WSW": 33,
          "W": 33,
          "WNW": 33,
          "NW": 33,
          "NNW": 33,
          "Hor": 136
        },
        "9": {
          "N": 52,
          "NNE": 52,
          "NE": 70,
          "ENE": 337,
          "E": 587,
          "ESE": 738,
          "SE": 773,
          "SSE": 688,
          "S": 496,
          "SSW": 209,
          "SW": 55,
          "WSW": 52,
          "W": 52,
          "WNW": 52,
          "NW": 52,
          "NNW": 52,
          "Hor": 52
        },
        "10": {
          "N": 65,
          "NNE": 65,
          "NE": 67,
          "ENE": 155,
          "E": 449,
          "ESE": 666,
          "SE": 777,
          "SSE": 768,
          "S": 640,
          "SSW": 408,
          "SW": 120,
          "WSW": 66,
          "W": 65,
          "WNW": 65,
          "NW": 65,
          "NNW": 65,
          "Hor": 450
        },
        "11": {
          "N": 73,
          "NNE": 73,
          "NE": 73,
          "ENE": 77,
          "E": 224,
          "ESE": 503,
          "SE": 690,
          "SSE": 768,
          "S": 729,
          "SSW": 579,
          "SW": 325,
          "WSW": 86,
          "W": 73,
          "WNW": 73,
          "NW": 73,
          "NNW": 73,
          "Hor": 538
        },
        "12": {
          "N": 76,
          "NNE": 76,
          "NE": 76,
          "ENE": 76,
          "E": 80,
          "ESE": 271,
          "SE": 536,
          "SSE": 702,
          "S": 759,
          "SSW": 702,
          "SW": 536,
          "WSW": 271,
          "W": 80,
          "WNW": 76,
          "NW": 76,
          "NNW": 76,
          "Hor": 567
        },
        "13": {
          "N": 73,
          "NNW": 73,
          "NW": 73,
          "WNW": 77,
          "W": 224,
          "WSW": 503,
          "SW": 690,
          "SSW": 768,
          "S": 729,
          "SSE": 579,
          "SE": 325,
          "ESE": 86,
          "E": 73,
          "ENE": 73,
          "NE": 73,
          "NNE": 73,
          "Hor": 538
        },
        "14": {
          "N": 65,
          "NNW": 65,
          "NW": 67,
          "WNW": 155,
          "W": 449,
          "WSW": 666,
          "SW": 777,
          "SSW": 768,
          "S": 640,
          "SSE": 408,
          "SE": 120,
          "ESE": 66,
          "E": 65,
          "ENE": 65,
          "NE": 65,
          "NNE": 65,
          "Hor": 450
        },
        "15": {
          "N": 52,
          "NNW": 52,
          "NW": 70,
          "WNW": 337,
          "W": 587,
          "WSW": 738,
          "SW": 773,
          "SSW": 688,
          "S": 496,
          "SSE": 209,
          "SE": 55,
          "ESE": 52,
          "E": 52,
          "ENE": 52,
          "NE": 52,
          "NNE": 52,
          "Hor": 52
        },
        "16": {
          "N": 33,
          "NNW": 35,
          "NW": 158,
          "WNW": 407,
          "W": 576,
          "WSW": 651,
          "SW": 628,
          "SSW": 504,
          "S": 296,
          "SSE": 56,
          "SE": 33,
          "ESE": 33,
          "E": 33,
          "ENE": 33,
          "NE": 33,
          "NNE": 33,
          "Hor": 136
        },
        "17": {
          "N": 6,
          "NNW": 10,
          "NW": 71,
          "WNW": 127,
          "W": 160,
          "WSW": 167,
          "SW": 150,
          "SSW": 107,
          "S": 43,
          "SSE": 6,
          "SE": 6,
          "ESE": 6,
          "E": 6,
          "ENE": 6,
          "NE": 6,
          "NNE": 6,
          "Hor": 11
        }
      },
      "Mar": {
        "7": {
          "N": 27,
          "NNE": 92,
          "NE": 295,
          "ENE": 440,
          "E": 514,
          "ESE": 509,
          "SE": 425,
          "SSE": 271,
          "S": 69,
          "SSW": 26,
          "SW": 26,
          "WSW": 26,
          "W": 26,
          "WNW": 26,
          "NW": 26,
          "NNW": 26,
          "Hor": 83
        },
        "8": {
          "N": 50,
          "NNE": 57,
          "NE": 288,
          "ENE": 533,
          "E": 686,
          "ESE": 731,
          "SE": 664,
          "SSE": 494,
          "S": 232,
          "SSW": 54,
          "SW": 50,
          "WSW": 50,
          "W": 50,
          "WNW": 50,
          "NW": 50,
          "NNW": 50,
          "Hor": 267
        },
        "9": {
          "N": 67,
          "NNE": 70,
          "NE": 147,
          "ENE": 428,
          "E": 639,
          "ESE": 749,
          "SE": 743,
          "SSE": 624,
          "S": 404,
          "SSW": 127,
          "SW": 69,
          "WSW": 67,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 450
        },
        "10": {
          "N": 80,
          "NNE": 80,
          "NE": 85,
          "ENE": 225,
          "E": 482,
          "ESE": 653,
          "SE": 722,
          "SSE": 682,
          "S": 538,
          "SSW": 299,
          "SW": 91,
          "WSW": 80,
          "W": 80,
          "WNW": 80,
          "NW": 80,
          "NNW": 80,
          "Hor": 587
        },
        "11": {
          "N": 88,
          "NNE": 88,
          "NE": 88,
          "ENE": 94,
          "E": 247,
          "ESE": 475,
          "SE": 623,
          "SSE": 672,
          "S": 622,
          "SSW": 473,
          "SW": 244,
          "WSW": 94,
          "W": 88,
          "WNW": 88,
          "NW": 88,
          "NNW": 88,
          "Hor": 672
        },
        "12": {
          "N": 91,
          "NNE": 91,
          "NE": 91,
          "ENE": 91,
          "E": 97,
          "ESE": 238,
          "SE": 457,
          "SSE": 601,
          "S": 650,
          "SSW": 601,
          "SW": 457,
          "WSW": 238,
          "W": 97,
          "WNW": 91,
          "NW": 91,
          "NNW": 91,
          "Hor": 702
        },
        "13": {
          "N": 88,
          "NNW": 88,
          "NW": 88,
          "WNW": 94,
          "W": 247,
          "WSW": 475,
          "SW": 623,
          "SSW": 672,
          "S": 622,
          "SSE": 473,
          "SE": 244,
          "ESE": 94,
          "E": 88,
          "ENE": 88,
          "NE": 88,
          "NNE": 88,
          "Hor": 672
        },
        "14": {
          "N": 80,
          "NNW": 80,
          "NW": 85,
          "WNW": 225,
          "W": 482,
          "WSW": 653,
          "SW": 722,
          "SSW": 682,
          "S": 538,
          "SSE": 299,
          "SE": 91,
          "ESE": 80,
          "E": 80,
          "ENE": 80,
          "NE": 80,
          "NNE": 80,
          "Hor": 587
        },
        "15": {
          "N": 67,
          "NNW": 70,
          "NW": 147,
          "WNW": 428,
          "W": 639,
          "WSW": 749,
          "SW": 743,
          "SSW": 624,
          "S": 404,
          "SSE": 127,
          "SE": 69,
          "ESE": 67,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 450
        },
        "16": {
          "N": 50,
          "NNW": 57,
          "NW": 288,
          "WNW": 533,
          "W": 686,
          "WSW": 731,
          "SW": 664,
          "SSW": 494,
          "S": 232,
          "SSE": 54,
          "SE": 50,
          "ESE": 50,
          "E": 50,
          "ENE": 50,
          "NE": 50,
          "NNE": 50,
          "Hor": 267
        },
        "17": {
          "N": 27,
          "NNW": 92,
          "NW": 295,
          "WNW": 440,
          "W": 514,
          "WSW": 509,
          "SW": 425,
          "SSW": 271,
          "S": 69,
          "SSE": 26,
          "SE": 26,
          "ESE": 26,
          "E": 26,
          "ENE": 26,
          "NE": 26,
          "NNE": 26,
          "Hor": 83
        }
      },
      "Apr": {
        "6": {
          "N": 36,
          "NNE": 144,
          "NE": 228,
          "ENE": 275,
          "E": 279,
          "ESE": 241,
          "SE": 164,
          "SSE": 56,
          "S": 16,
          "SSW": 15,
          "SW": 15,
          "WSW": 15,
          "W": 15,
          "WNW": 15,
          "NW": 15,
          "NNW": 15,
          "Hor": 34
        },
        "7": {
          "N": 50,
          "NNE": 223,
          "NE": 442,
          "ENE": 583,
          "E": 633,
          "ESE": 588,
          "SE": 451,
          "SSE": 235,
          "S": 51,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 193
        },
        "8": {
          "N": 69,
          "NNE": 140,
          "NE": 402,
          "ENE": 600,
          "E": 705,
          "ESE": 703,
          "SE": 593,
          "SSE": 391,
          "S": 130,
          "SSW": 69,
          "SW": 67,
          "WSW": 67,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 389
        },
        "9": {
          "N": 84,
          "NNE": 91,
          "NE": 253,
          "ENE": 488,
          "E": 637,
          "ESE": 690,
          "SE": 640,
          "SSE": 493,
          "S": 260,
          "SSW": 91,
          "SW": 84,
          "WSW": 84,
          "W": 84,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 557
        },
        "10": {
          "N": 96,
          "NNE": 99,
          "NE": 117,
          "ENE": 291,
          "E": 480,
          "ESE": 589,
          "SE": 608,
          "SSE": 538,
          "S": 380,
          "SSW": 177,
          "SW": 101,
          "WSW": 96,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 684
        },
        "11": {
          "N": 104,
          "NNE": 104,
          "NE": 107,
          "ENE": 122,
          "E": 255,
          "ESE": 411,
          "SE": 506,
          "SSE": 522,
          "S": 459,
          "SSW": 323,
          "SW": 163,
          "WSW": 109,
          "W": 104,
          "WNW": 104,
          "NW": 104,
          "NNW": 104,
          "Hor": 766
        },
        "12": {
          "N": 106,
          "NNE": 106,
          "NE": 106,
          "ENE": 109,
          "E": 114,
          "ESE": 196,
          "SE": 341,
          "SSE": 448,
          "S": 486,
          "SSW": 448,
          "SW": 341,
          "WSW": 196,
          "W": 114,
          "WNW": 109,
          "NW": 106,
          "NNW": 106,
          "Hor": 793
        },
        "13": {
          "N": 104,
          "NNW": 104,
          "NW": 107,
          "WNW": 122,
          "W": 255,
          "WSW": 411,
          "SW": 506,
          "SSW": 522,
          "S": 459,
          "SSE": 323,
          "SE": 163,
          "ESE": 109,
          "E": 104,
          "ENE": 104,
          "NE": 104,
          "NNE": 104,
          "Hor": 766
        },
        "14": {
          "N": 96,
          "NNW": 99,
          "NW": 117,
          "WNW": 291,
          "W": 480,
          "WSW": 589,
          "SW": 608,
          "SSW": 538,
          "S": 380,
          "SSE": 177,
          "SE": 101,
          "ESE": 96,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 684
        },
        "15": {
          "N": 84,
          "NNW": 91,
          "NW": 253,
          "WNW": 488,
          "W": 637,
          "WSW": 690,
          "SW": 640,
          "SSW": 493,
          "S": 260,
          "SSE": 91,
          "SE": 84,
          "ESE": 84,
          "E": 84,
          "ENE": 84,
          "NE": 84,
          "NNE": 84,
          "Hor": 557
        },
        "16": {
          "N": 69,
          "NNW": 140,
          "NW": 402,
          "WNW": 600,
          "W": 705,
          "WSW": 703,
          "SW": 593,
          "SSW": 391,
          "S": 130,
          "SSE": 69,
          "SE": 67,
          "ESE": 67,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 389
        },
        "17": {
          "N": 50,
          "NNW": 223,
          "NW": 442,
          "WNW": 583,
          "W": 633,
          "WSW": 588,
          "SW": 451,
          "SSW": 235,
          "S": 51,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 193
        },
        "18": {
          "N": 36,
          "NNW": 144,
          "NW": 228,
          "WNW": 275,
          "W": 279,
          "WSW": 241,
          "SW": 164,
          "SSW": 56,
          "S": 16,
          "SSE": 15,
          "SE": 15,
          "ESE": 15,
          "E": 15,
          "ENE": 15,
          "NE": 15,
          "NNE": 15,
          "Hor": 34
        }
      },
      "May": {
        "5": {
          "N": 1,
          "NNE": 2,
          "NE": 3,
          "ENE": 3,
          "E": 3,
          "ESE": 2,
          "SE": 1,
          "SSE": 0,
          "S": 0,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "6": {
          "N": 113,
          "NNE": 284,
          "NE": 403,
          "ENE": 458,
          "E": 445,
          "ESE": 363,
          "SE": 223,
          "SSE": 56,
          "S": 33,
          "SSW": 33,
          "SW": 33,
          "WSW": 33,
          "W": 33,
          "WNW": 33,
          "NW": 33,
          "NNW": 35,
          "Hor": 96
        },
        "7": {
          "N": 89,
          "NNE": 320,
          "NE": 520,
          "ENE": 638,
          "E": 658,
          "ESE": 579,
          "SE": 412,
          "SSE": 172,
          "S": 63,
          "SSW": 59,
          "SW": 59,
          "WSW": 59,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 275
        },
        "8": {
          "N": 86,
          "NNE": 230,
          "NE": 470,
          "ENE": 629,
          "E": 693,
          "ESE": 654,
          "SE": 518,
          "SSE": 294,
          "S": 92,
          "SSW": 80,
          "SW": 80,
          "WSW": 80,
          "W": 80,
          "WNW": 80,
          "NW": 80,
          "NNW": 80,
          "Hor": 460
        },
        "9": {
          "N": 99,
          "NNE": 131,
          "NE": 330,
          "ENE": 517,
          "E": 620,
          "ESE": 631,
          "SE": 550,
          "SSE": 382,
          "S": 168,
          "SSW": 100,
          "SW": 96,
          "WSW": 96,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 616
        },
        "10": {
          "N": 107,
          "NNE": 114,
          "NE": 171,
          "ENE": 332,
          "E": 467,
          "ESE": 529,
          "SE": 512,
          "SSE": 418,
          "S": 262,
          "SSW": 127,
          "SW": 111,
          "WSW": 107,
          "W": 107,
          "WNW": 107,
          "NW": 107,
          "NNW": 107,
          "Hor": 736
        },
        "11": {
          "N": 114,
          "NNE": 114,
          "NE": 121,
          "ENE": 152,
          "E": 255,
          "ESE": 357,
          "SE": 409,
          "SSE": 400,
          "S": 330,
          "SSW": 221,
          "SW": 133,
          "WSW": 120,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 114,
          "Hor": 811
        },
        "12": {
          "N": 117,
          "NNE": 117,
          "NE": 117,
          "ENE": 121,
          "E": 126,
          "ESE": 171,
          "SE": 257,
          "SSE": 329,
          "S": 355,
          "SSW": 329,
          "SW": 257,
          "WSW": 171,
          "W": 126,
          "WNW": 121,
          "NW": 117,
          "NNW": 117,
          "Hor": 835
        },
        "13": {
          "N": 114,
          "NNW": 114,
          "NW": 121,
          "WNW": 152,
          "W": 255,
          "WSW": 357,
          "SW": 409,
          "SSW": 400,
          "S": 330,
          "SSE": 221,
          "SE": 133,
          "ESE": 120,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 114,
          "Hor": 811
        },
        "14": {
          "N": 107,
          "NNW": 114,
          "NW": 171,
          "WNW": 332,
          "W": 467,
          "WSW": 529,
          "SW": 512,
          "SSW": 418,
          "S": 262,
          "SSE": 127,
          "SE": 111,
          "ESE": 107,
          "E": 107,
          "ENE": 107,
          "NE": 107,
          "NNE": 107,
          "Hor": 736
        },
        "15": {
          "N": 99,
          "NNW": 131,
          "NW": 330,
          "WNW": 517,
          "W": 620,
          "WSW": 631,
          "SW": 550,
          "SSW": 382,
          "S": 168,
          "SSE": 100,
          "SE": 96,
          "ESE": 96,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 616
        },
        "16": {
          "N": 86,
          "NNW": 230,
          "NW": 470,
          "WNW": 629,
          "W": 693,
          "WSW": 654,
          "SW": 518,
          "SSW": 294,
          "S": 92,
          "SSE": 80,
          "SE": 80,
          "ESE": 80,
          "E": 80,
          "ENE": 80,
          "NE": 80,
          "NNE": 80,
          "Hor": 460
        },
        "17": {
          "N": 89,
          "NNW": 320,
          "NW": 520,
          "WNW": 638,
          "W": 658,
          "WSW": 579,
          "SW": 412,
          "SSW": 172,
          "S": 63,
          "SSE": 59,
          "SE": 59,
          "ESE": 59,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 59,
          "Hor": 275
        },
        "18": {
          "N": 113,
          "NNW": 284,
          "NW": 403,
          "WNW": 458,
          "W": 445,
          "WSW": 363,
          "SW": 223,
          "SSW": 56,
          "S": 33,
          "SSE": 33,
          "SE": 33,
          "ESE": 33,
          "E": 33,
          "ENE": 33,
          "NE": 33,
          "NNE": 35,
          "Hor": 96
        },
        "19": {
          "N": 1,
          "NNW": 2,
          "NW": 3,
          "WNW": 3,
          "W": 3,
          "WSW": 2,
          "SW": 1,
          "SSW": 0,
          "S": 0,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "Jun": {
        "5": {
          "N": 32,
          "NNE": 54,
          "NE": 68,
          "ENE": 70,
          "E": 63,
          "ESE": 46,
          "SE": 20,
          "SSE": 5,
          "S": 4,
          "SSW": 4,
          "SW": 4,
          "WSW": 4,
          "W": 4,
          "WNW": 4,
          "NW": 4,
          "NNW": 7,
          "Hor": 8
        },
        "6": {
          "N": 150,
          "NNE": 329,
          "NE": 450,
          "ENE": 501,
          "E": 478,
          "ESE": 380,
          "SE": 222,
          "SSE": 53,
          "S": 39,
          "SSW": 39,
          "SW": 39,
          "WSW": 39,
          "W": 39,
          "WNW": 39,
          "NW": 39,
          "NNW": 43,
          "Hor": 126
        },
        "7": {
          "N": 118,
          "NNE": 355,
          "NE": 543,
          "ENE": 647,
          "E": 654,
          "ESE": 562,
          "SE": 385,
          "SSE": 145,
          "S": 68,
          "SSW": 65,
          "SW": 65,
          "WSW": 65,
          "W": 65,
          "WNW": 65,
          "NW": 65,
          "NNW": 67,
          "Hor": 306
        },
        "8": {
          "N": 94,
          "NNE": 268,
          "NE": 492,
          "ENE": 632,
          "E": 680,
          "ESE": 626,
          "SE": 480,
          "SSE": 252,
          "S": 93,
          "SSW": 85,
          "SW": 85,
          "WSW": 85,
          "W": 85,
          "WNW": 85,
          "NW": 85,
          "NNW": 85,
          "Hor": 483
        },
        "9": {
          "N": 105,
          "NNE": 160,
          "NE": 358,
          "ENE": 524,
          "E": 606,
          "ESE": 601,
          "SE": 507,
          "SSE": 332,
          "S": 142,
          "SSW": 104,
          "SW": 100,
          "WSW": 100,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 633
        },
        "10": {
          "N": 112,
          "NNE": 121,
          "NE": 197,
          "ENE": 345,
          "E": 457,
          "ESE": 499,
          "SE": 468,
          "SSE": 366,
          "S": 218,
          "SSW": 122,
          "SW": 115,
          "WSW": 112,
          "W": 112,
          "WNW": 112,
          "NW": 112,
          "NNW": 112,
          "Hor": 749
        },
        "11": {
          "N": 119,
          "NNE": 123,
          "NE": 128,
          "ENE": 166,
          "E": 254,
          "ESE": 332,
          "SE": 367,
          "SSE": 347,
          "S": 279,
          "SSW": 188,
          "SW": 130,
          "WSW": 124,
          "W": 119,
          "WNW": 119,
          "NW": 119,
          "NNW": 119,
          "Hor": 821
        },
        "12": {
          "N": 121,
          "NNE": 121,
          "NE": 121,
          "ENE": 127,
          "E": 131,
          "ESE": 163,
          "SE": 227,
          "SSE": 281,
          "S": 301,
          "SSW": 281,
          "SW": 227,
          "WSW": 163,
          "W": 131,
          "WNW": 127,
          "NW": 121,
          "NNW": 121,
          "Hor": 844
        },
        "13": {
          "N": 119,
          "NNW": 123,
          "NW": 128,
          "WNW": 166,
          "W": 254,
          "WSW": 332,
          "SW": 367,
          "SSW": 347,
          "S": 279,
          "SSE": 188,
          "SE": 130,
          "ESE": 124,
          "E": 119,
          "ENE": 119,
          "NE": 119,
          "NNE": 119,
          "Hor": 821
        },
        "14": {
          "N": 112,
          "NNW": 121,
          "NW": 197,
          "WNW": 345,
          "W": 457,
          "WSW": 499,
          "SW": 468,
          "SSW": 366,
          "S": 218,
          "SSE": 122,
          "SE": 115,
          "ESE": 112,
          "E": 112,
          "ENE": 112,
          "NE": 112,
          "NNE": 112,
          "Hor": 749
        },
        "15": {
          "N": 105,
          "NNW": 160,
          "NW": 358,
          "WNW": 524,
          "W": 606,
          "WSW": 601,
          "SW": 507,
          "SSW": 332,
          "S": 142,
          "SSE": 104,
          "SE": 100,
          "ESE": 100,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 633
        },
        "16": {
          "N": 94,
          "NNW": 268,
          "NW": 492,
          "WNW": 632,
          "W": 680,
          "WSW": 626,
          "SW": 480,
          "SSW": 252,
          "S": 93,
          "SSE": 85,
          "SE": 85,
          "ESE": 85,
          "E": 85,
          "ENE": 85,
          "NE": 85,
          "NNE": 85,
          "Hor": 483
        },
        "17": {
          "N": 118,
          "NNW": 355,
          "NW": 543,
          "WNW": 647,
          "W": 654,
          "WSW": 562,
          "SW": 385,
          "SSW": 145,
          "S": 68,
          "SSE": 65,
          "SE": 65,
          "ESE": 65,
          "E": 65,
          "ENE": 65,
          "NE": 65,
          "NNE": 67,
          "Hor": 306
        },
        "18": {
          "N": 150,
          "NNW": 329,
          "NW": 450,
          "WNW": 501,
          "W": 478,
          "WSW": 380,
          "SW": 222,
          "SSW": 53,
          "S": 39,
          "SSE": 39,
          "SE": 39,
          "ESE": 39,
          "E": 39,
          "ENE": 39,
          "NE": 39,
          "NNE": 43,
          "Hor": 126
        },
        "19": {
          "N": 32,
          "NNW": 54,
          "NW": 68,
          "WNW": 70,
          "W": 63,
          "WSW": 46,
          "SW": 20,
          "SSW": 5,
          "S": 4,
          "SSE": 4,
          "SE": 4,
          "ESE": 4,
          "E": 4,
          "ENE": 4,
          "NE": 4,
          "NNE": 7,
          "Hor": 8
        }
      },
      "Jul": {
        "5": {
          "N": 3,
          "NNE": 5,
          "NE": 7,
          "ENE": 7,
          "E": 6,
          "ESE": 5,
          "SE": 2,
          "SSE": 0,
          "S": 0,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 1,
          "Hor": 1
        },
        "6": {
          "N": 116,
          "NNE": 281,
          "NE": 395,
          "ENE": 447,
          "E": 433,
          "ESE": 352,
          "SE": 216,
          "SSE": 55,
          "S": 34,
          "SSW": 34,
          "SW": 34,
          "WSW": 34,
          "W": 34,
          "WNW": 34,
          "NW": 34,
          "NNW": 37,
          "Hor": 100
        },
        "7": {
          "N": 95,
          "NNE": 321,
          "NE": 513,
          "ENE": 625,
          "E": 643,
          "ESE": 564,
          "SE": 400,
          "SSE": 166,
          "S": 66,
          "SSW": 62,
          "SW": 62,
          "WSW": 62,
          "W": 62,
          "WNW": 62,
          "NW": 62,
          "NNW": 62,
          "Hor": 278
        },
        "8": {
          "N": 90,
          "NNE": 236,
          "NE": 468,
          "ENE": 620,
          "E": 680,
          "ESE": 639,
          "SE": 505,
          "SSE": 285,
          "S": 94,
          "SSW": 83,
          "SW": 83,
          "WSW": 83,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 459
        },
        "9": {
          "N": 102,
          "NNE": 138,
          "NE": 333,
          "ENE": 513,
          "E": 610,
          "ESE": 618,
          "SE": 537,
          "SSE": 371,
          "S": 165,
          "SSW": 104,
          "SW": 99,
          "WSW": 99,
          "W": 99,
          "WNW": 99,
          "NW": 99,
          "NNW": 99,
          "Hor": 611
        },
        "10": {
          "N": 110,
          "NNE": 118,
          "NE": 177,
          "ENE": 333,
          "E": 462,
          "ESE": 519,
          "SE": 501,
          "SSE": 407,
          "S": 254,
          "SSW": 128,
          "SW": 114,
          "WSW": 110,
          "W": 110,
          "WNW": 110,
          "NW": 110,
          "NNW": 110,
          "Hor": 729
        },
        "11": {
          "N": 117,
          "NNE": 120,
          "NE": 125,
          "ENE": 157,
          "E": 256,
          "ESE": 352,
          "SE": 400,
          "SSE": 389,
          "S": 321,
          "SSW": 217,
          "SW": 135,
          "WSW": 123,
          "W": 117,
          "WNW": 117,
          "NW": 117,
          "NNW": 117,
          "Hor": 802
        },
        "12": {
          "N": 120,
          "NNE": 120,
          "NE": 120,
          "ENE": 125,
          "E": 130,
          "ESE": 172,
          "SE": 253,
          "SSE": 320,
          "S": 344,
          "SSW": 320,
          "SW": 253,
          "WSW": 172,
          "W": 130,
          "WNW": 125,
          "NW": 120,
          "NNW": 120,
          "Hor": 826
        },
        "13": {
          "N": 117,
          "NNW": 120,
          "NW": 125,
          "WNW": 157,
          "W": 256,
          "WSW": 352,
          "SW": 400,
          "SSW": 389,
          "S": 321,
          "SSE": 217,
          "SE": 135,
          "ESE": 123,
          "E": 117,
          "ENE": 117,
          "NE": 117,
          "NNE": 117,
          "Hor": 802
        },
        "14": {
          "N": 110,
          "NNW": 118,
          "NW": 177,
          "WNW": 333,
          "W": 462,
          "WSW": 519,
          "SW": 501,
          "SSW": 407,
          "S": 254,
          "SSE": 128,
          "SE": 114,
          "ESE": 110,
          "E": 110,
          "ENE": 110,
          "NE": 110,
          "NNE": 110,
          "Hor": 729
        },
        "15": {
          "N": 102,
          "NNW": 138,
          "NW": 333,
          "WNW": 513,
          "W": 610,
          "WSW": 618,
          "SW": 537,
          "SSW": 371,
          "S": 165,
          "SSE": 104,
          "SE": 99,
          "ESE": 99,
          "E": 99,
          "ENE": 99,
          "NE": 99,
          "NNE": 99,
          "Hor": 611
        },
        "16": {
          "N": 90,
          "NNW": 236,
          "NW": 468,
          "WNW": 620,
          "W": 680,
          "WSW": 639,
          "SW": 505,
          "SSW": 285,
          "S": 94,
          "SSE": 83,
          "SE": 83,
          "ESE": 83,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 459
        },
        "17": {
          "N": 95,
          "NNW": 321,
          "NW": 513,
          "WNW": 625,
          "W": 643,
          "WSW": 564,
          "SW": 400,
          "SSW": 166,
          "S": 66,
          "SSE": 62,
          "SE": 62,
          "ESE": 62,
          "E": 62,
          "ENE": 62,
          "NE": 62,
          "NNE": 62,
          "Hor": 278
        },
        "18": {
          "N": 116,
          "NNW": 281,
          "NW": 395,
          "WNW": 447,
          "W": 433,
          "WSW": 352,
          "SW": 216,
          "SSW": 55,
          "S": 34,
          "SSE": 34,
          "SE": 34,
          "ESE": 34,
          "E": 34,
          "ENE": 34,
          "NE": 34,
          "NNE": 37,
          "Hor": 100
        },
        "19": {
          "N": 3,
          "NNW": 5,
          "NW": 7,
          "WNW": 7,
          "W": 6,
          "WSW": 5,
          "SW": 2,
          "SSW": 0,
          "S": 0,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 1,
          "Hor": 1
        }
      },
      "Aug": {
        "6": {
          "N": 38,
          "NNE": 137,
          "NE": 214,
          "ENE": 256,
          "E": 259,
          "ESE": 223,
          "SE": 151,
          "SSE": 52,
          "S": 18,
          "SSW": 17,
          "SW": 17,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 38
        },
        "7": {
          "N": 55,
          "NNE": 223,
          "NE": 426,
          "ENE": 557,
          "E": 602,
          "ESE": 557,
          "SE": 426,
          "SSE": 222,
          "S": 55,
          "SSW": 49,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 196
        },
        "8": {
          "N": 75,
          "NNE": 149,
          "NE": 397,
          "ENE": 584,
          "E": 681,
          "ESE": 675,
          "SE": 569,
          "SSE": 373,
          "S": 128,
          "SSW": 74,
          "SW": 72,
          "WSW": 72,
          "W": 72,
          "WNW": 72,
          "NW": 72,
          "NNW": 72,
          "Hor": 386
        },
        "9": {
          "N": 89,
          "NNE": 97,
          "NE": 259,
          "ENE": 481,
          "E": 621,
          "ESE": 669,
          "SE": 618,
          "SSE": 475,
          "S": 251,
          "SSW": 97,
          "SW": 89,
          "WSW": 89,
          "W": 89,
          "WNW": 89,
          "NW": 89,
          "NNW": 89,
          "Hor": 549
        },
        "10": {
          "N": 102,
          "NNE": 105,
          "NE": 126,
          "ENE": 294,
          "E": 472,
          "ESE": 573,
          "SE": 589,
          "SSE": 519,
          "S": 367,
          "SSW": 175,
          "SW": 107,
          "WSW": 102,
          "W": 102,
          "WNW": 102,
          "NW": 102,
          "NNW": 102,
          "Hor": 674
        },
        "11": {
          "N": 109,
          "NNE": 109,
          "NE": 113,
          "ENE": 130,
          "E": 257,
          "ESE": 403,
          "SE": 492,
          "SSE": 505,
          "S": 443,
          "SSW": 313,
          "SW": 165,
          "WSW": 116,
          "W": 109,
          "WNW": 109,
          "NW": 109,
          "NNW": 109,
          "Hor": 753
        },
        "12": {
          "N": 112,
          "NNE": 112,
          "NE": 112,
          "ENE": 115,
          "E": 120,
          "ESE": 197,
          "SE": 333,
          "SSE": 434,
          "S": 469,
          "SSW": 434,
          "SW": 333,
          "WSW": 197,
          "W": 120,
          "WNW": 115,
          "NW": 112,
          "NNW": 112,
          "Hor": 779
        },
        "13": {
          "N": 109,
          "NNW": 109,
          "NW": 113,
          "WNW": 130,
          "W": 257,
          "WSW": 403,
          "SW": 492,
          "SSW": 505,
          "S": 443,
          "SSE": 313,
          "SE": 165,
          "ESE": 116,
          "E": 109,
          "ENE": 109,
          "NE": 109,
          "NNE": 109,
          "Hor": 753
        },
        "14": {
          "N": 102,
          "NNW": 105,
          "NW": 126,
          "WNW": 294,
          "W": 472,
          "WSW": 573,
          "SW": 589,
          "SSW": 519,
          "S": 367,
          "SSE": 175,
          "SE": 107,
          "ESE": 102,
          "E": 102,
          "ENE": 102,
          "NE": 102,
          "NNE": 102,
          "Hor": 674
        },
        "15": {
          "N": 89,
          "NNW": 97,
          "NW": 259,
          "WNW": 481,
          "W": 621,
          "WSW": 669,
          "SW": 618,
          "SSW": 475,
          "S": 251,
          "SSE": 97,
          "SE": 89,
          "ESE": 89,
          "E": 89,
          "ENE": 89,
          "NE": 89,
          "NNE": 89,
          "Hor": 549
        },
        "16": {
          "N": 75,
          "NNW": 149,
          "NW": 397,
          "WNW": 584,
          "W": 681,
          "WSW": 675,
          "SW": 569,
          "SSW": 373,
          "S": 128,
          "SSE": 74,
          "SE": 72,
          "ESE": 72,
          "E": 72,
          "ENE": 72,
          "NE": 72,
          "NNE": 72,
          "Hor": 386
        },
        "17": {
          "N": 55,
          "NNW": 223,
          "NW": 426,
          "WNW": 557,
          "W": 602,
          "WSW": 557,
          "SW": 426,
          "SSW": 222,
          "S": 55,
          "SSE": 49,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 196
        },
        "18": {
          "N": 38,
          "NNW": 137,
          "NW": 214,
          "WNW": 256,
          "W": 259,
          "WSW": 223,
          "SW": 151,
          "SSW": 52,
          "S": 18,
          "SSE": 17,
          "SE": 17,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 38
        }
      },
      "Sep": {
        "7": {
          "N": 28,
          "NNE": 87,
          "NE": 265,
          "ENE": 395,
          "E": 460,
          "ESE": 456,
          "SE": 381,
          "SSE": 244,
          "S": 66,
          "SSW": 27,
          "SW": 27,
          "WSW": 27,
          "W": 27,
          "WNW": 27,
          "NW": 27,
          "NNW": 27,
          "Hor": 80
        },
        "8": {
          "N": 52,
          "NNE": 61,
          "NE": 275,
          "ENE": 504,
          "E": 646,
          "ESE": 689,
          "SE": 626,
          "SSE": 467,
          "S": 224,
          "SSW": 57,
          "SW": 52,
          "WSW": 52,
          "W": 52,
          "WNW": 52,
          "NW": 52,
          "NNW": 52,
          "Hor": 258
        },
        "9": {
          "N": 71,
          "NNE": 73,
          "NE": 148,
          "ENE": 413,
          "E": 613,
          "ESE": 717,
          "SE": 712,
          "SSE": 599,
          "S": 390,
          "SSW": 129,
          "SW": 73,
          "WSW": 71,
          "W": 71,
          "WNW": 71,
          "NW": 71,
          "NNW": 71,
          "Hor": 434
        },
        "10": {
          "N": 84,
          "NNE": 84,
          "NE": 89,
          "ENE": 224,
          "E": 468,
          "ESE": 630,
          "SE": 696,
          "SSE": 658,
          "S": 521,
          "SSW": 293,
          "SW": 95,
          "WSW": 84,
          "W": 84,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 567
        },
        "11": {
          "N": 92,
          "NNE": 92,
          "NE": 92,
          "ENE": 99,
          "E": 245,
          "ESE": 463,
          "SE": 604,
          "SSE": 652,
          "S": 603,
          "SSW": 461,
          "SW": 242,
          "WSW": 99,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 650
        },
        "12": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 95,
          "E": 101,
          "ESE": 237,
          "SE": 446,
          "SSE": 584,
          "S": 631,
          "SSW": 584,
          "SW": 446,
          "WSW": 237,
          "W": 101,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 679
        },
        "13": {
          "N": 92,
          "NNW": 92,
          "NW": 92,
          "WNW": 99,
          "W": 245,
          "WSW": 463,
          "SW": 604,
          "SSW": 652,
          "S": 603,
          "SSE": 461,
          "SE": 242,
          "ESE": 99,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 650
        },
        "14": {
          "N": 84,
          "NNW": 84,
          "NW": 89,
          "WNW": 224,
          "W": 468,
          "WSW": 630,
          "SW": 696,
          "SSW": 658,
          "S": 521,
          "SSE": 293,
          "SE": 95,
          "ESE": 84,
          "E": 84,
          "ENE": 84,
          "NE": 84,
          "NNE": 84,
          "Hor": 567
        },
        "15": {
          "N": 71,
          "NNW": 73,
          "NW": 148,
          "WNW": 413,
          "W": 613,
          "WSW": 717,
          "SW": 712,
          "SSW": 599,
          "S": 390,
          "SSE": 129,
          "SE": 73,
          "ESE": 71,
          "E": 71,
          "ENE": 71,
          "NE": 71,
          "NNE": 71,
          "Hor": 434
        },
        "16": {
          "N": 52,
          "NNW": 61,
          "NW": 275,
          "WNW": 504,
          "W": 646,
          "WSW": 689,
          "SW": 626,
          "SSW": 467,
          "S": 224,
          "SSE": 57,
          "SE": 52,
          "ESE": 52,
          "E": 52,
          "ENE": 52,
          "NE": 52,
          "NNE": 52,
          "Hor": 258
        },
        "17": {
          "N": 28,
          "NNW": 87,
          "NW": 265,
          "WNW": 395,
          "W": 460,
          "WSW": 456,
          "SW": 381,
          "SSW": 244,
          "S": 66,
          "SSE": 27,
          "SE": 27,
          "ESE": 27,
          "E": 27,
          "ENE": 27,
          "NE": 27,
          "NNE": 27,
          "Hor": 80
        }
      },
      "Oct": {
        "7": {
          "N": 6,
          "NNE": 10,
          "NE": 64,
          "ENE": 113,
          "E": 142,
          "ESE": 148,
          "SE": 132,
          "SSE": 94,
          "S": 38,
          "SSW": 7,
          "SW": 6,
          "WSW": 6,
          "W": 6,
          "WNW": 6,
          "NW": 6,
          "NNW": 6,
          "Hor": 12
        },
        "8": {
          "N": 35,
          "NNE": 37,
          "NE": 155,
          "ENE": 387,
          "E": 545,
          "ESE": 615,
          "SE": 592,
          "SSE": 475,
          "S": 279,
          "SSW": 56,
          "SW": 35,
          "WSW": 35,
          "W": 35,
          "WNW": 35,
          "NW": 35,
          "NNW": 35,
          "Hor": 136
        },
        "9": {
          "N": 54,
          "NNE": 54,
          "NE": 73,
          "ENE": 329,
          "E": 567,
          "ESE": 710,
          "SE": 742,
          "SSE": 661,
          "S": 476,
          "SSW": 202,
          "SW": 57,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 305
        },
        "10": {
          "N": 67,
          "NNE": 67,
          "NE": 70,
          "ENE": 157,
          "E": 439,
          "ESE": 646,
          "SE": 752,
          "SSE": 742,
          "S": 619,
          "SSW": 395,
          "SW": 119,
          "WSW": 69,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 443
        },
        "11": {
          "N": 76,
          "NNE": 76,
          "NE": 76,
          "ENE": 80,
          "E": 223,
          "ESE": 491,
          "SE": 670,
          "SSE": 745,
          "S": 707,
          "SSW": 562,
          "SW": 317,
          "WSW": 89,
          "W": 76,
          "WNW": 76,
          "NW": 76,
          "NNW": 76,
          "Hor": 529
        },
        "12": {
          "N": 78,
          "NNE": 78,
          "NE": 78,
          "ENE": 78,
          "E": 84,
          "ESE": 267,
          "SE": 521,
          "SSE": 681,
          "S": 737,
          "SSW": 681,
          "SW": 521,
          "WSW": 267,
          "W": 84,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 557
        },
        "13": {
          "N": 76,
          "NNW": 76,
          "NW": 76,
          "WNW": 80,
          "W": 223,
          "WSW": 491,
          "SW": 670,
          "SSW": 745,
          "S": 707,
          "SSE": 562,
          "SE": 317,
          "ESE": 89,
          "E": 76,
          "ENE": 76,
          "NE": 76,
          "NNE": 76,
          "Hor": 529
        },
        "14": {
          "N": 67,
          "NNW": 67,
          "NW": 70,
          "WNW": 157,
          "W": 439,
          "WSW": 646,
          "SW": 752,
          "SSW": 742,
          "S": 619,
          "SSE": 395,
          "SE": 119,
          "ESE": 69,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 443
        },
        "15": {
          "N": 54,
          "NNW": 54,
          "NW": 73,
          "WNW": 329,
          "W": 567,
          "WSW": 710,
          "SW": 742,
          "SSW": 661,
          "S": 476,
          "SSE": 202,
          "SE": 57,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 305
        },
        "16": {
          "N": 35,
          "NNW": 37,
          "NW": 155,
          "WNW": 387,
          "W": 545,
          "WSW": 615,
          "SW": 592,
          "SSW": 475,
          "S": 279,
          "SSE": 56,
          "SE": 35,
          "ESE": 35,
          "E": 35,
          "ENE": 35,
          "NE": 35,
          "NNE": 35,
          "Hor": 136
        },
        "17": {
          "N": 6,
          "NNW": 10,
          "NW": 64,
          "WNW": 113,
          "W": 142,
          "WSW": 148,
          "SW": 132,
          "SSW": 94,
          "S": 38,
          "SSE": 7,
          "SE": 6,
          "ESE": 6,
          "E": 6,
          "ENE": 6,
          "NE": 6,
          "NNE": 6,
          "Hor": 12
        }
      },
      "Nov": {
        "8": {
          "N": 17,
          "NNE": 17,
          "NE": 55,
          "ENE": 217,
          "E": 339,
          "ESE": 404,
          "SE": 406,
          "SSE": 346,
          "S": 228,
          "SSW": 66,
          "SW": 18,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 44
        },
        "9": {
          "N": 38,
          "NNE": 38,
          "NE": 42,
          "ENE": 230,
          "E": 476,
          "ESE": 634,
          "SE": 690,
          "SSE": 643,
          "S": 492,
          "SSW": 254,
          "SW": 42,
          "WSW": 38,
          "W": 38,
          "WNW": 38,
          "NW": 38,
          "NNW": 38,
          "Hor": 173
        },
        "10": {
          "N": 52,
          "NNE": 52,
          "NE": 52,
          "ENE": 99,
          "E": 385,
          "ESE": 616,
          "SE": 748,
          "SSE": 762,
          "S": 658,
          "SSW": 451,
          "SW": 159,
          "WSW": 54,
          "W": 52,
          "WNW": 52,
          "NW": 52,
          "NNW": 52,
          "Hor": 303
        },
        "11": {
          "N": 60,
          "NNE": 60,
          "NE": 60,
          "ENE": 63,
          "E": 192,
          "ESE": 486,
          "SE": 688,
          "SSE": 783,
          "S": 756,
          "SSW": 613,
          "SW": 367,
          "WSW": 89,
          "W": 60,
          "WNW": 60,
          "NW": 60,
          "NNW": 60,
          "Hor": 388
        },
        "12": {
          "N": 63,
          "NNE": 63,
          "NE": 63,
          "ENE": 63,
          "E": 67,
          "ESE": 280,
          "SE": 555,
          "SSE": 728,
          "S": 789,
          "SSW": 728,
          "SW": 555,
          "WSW": 280,
          "W": 67,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 417
        },
        "13": {
          "N": 60,
          "NNW": 60,
          "NW": 60,
          "WNW": 63,
          "W": 192,
          "WSW": 486,
          "SW": 688,
          "SSW": 783,
          "S": 756,
          "SSE": 613,
          "SE": 367,
          "ESE": 89,
          "E": 60,
          "ENE": 60,
          "NE": 60,
          "NNE": 60,
          "Hor": 388
        },
        "14": {
          "N": 52,
          "NNW": 52,
          "NW": 52,
          "WNW": 99,
          "W": 385,
          "WSW": 616,
          "SW": 748,
          "SSW": 762,
          "S": 658,
          "SSE": 451,
          "SE": 159,
          "ESE": 54,
          "E": 52,
          "ENE": 52,
          "NE": 52,
          "NNE": 52,
          "Hor": 303
        },
        "15": {
          "N": 38,
          "NNW": 38,
          "NW": 42,
          "WNW": 230,
          "W": 476,
          "WSW": 634,
          "SW": 690,
          "SSW": 643,
          "S": 492,
          "SSE": 254,
          "SE": 42,
          "ESE": 38,
          "E": 38,
          "ENE": 38,
          "NE": 38,
          "NNE": 38,
          "Hor": 173
        },
        "16": {
          "N": 17,
          "NNW": 17,
          "NW": 55,
          "WNW": 217,
          "W": 339,
          "WSW": 404,
          "SW": 406,
          "SSW": 346,
          "S": 228,
          "SSE": 66,
          "SE": 18,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 44
        }
      },
      "Dec": {
        "8": {
          "N": 9,
          "NNE": 9,
          "NE": 25,
          "ENE": 129,
          "E": 212,
          "ESE": 259,
          "SE": 264,
          "SSE": 230,
          "S": 157,
          "SSW": 52,
          "SW": 10,
          "WSW": 9,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 9,
          "Hor": 20
        },
        "9": {
          "N": 31,
          "NNE": 31,
          "NE": 33,
          "ENE": 188,
          "E": 427,
          "ESE": 584,
          "SE": 645,
          "SSE": 611,
          "S": 477,
          "SSW": 260,
          "SW": 40,
          "WSW": 31,
          "W": 31,
          "WNW": 31,
          "NW": 31,
          "NNW": 31,
          "Hor": 124
        },
        "10": {
          "N": 45,
          "NNE": 45,
          "NE": 45,
          "ENE": 78,
          "E": 357,
          "ESE": 594,
          "SE": 732,
          "SSE": 755,
          "S": 661,
          "SSW": 462,
          "SW": 173,
          "WSW": 47,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 243
        },
        "11": {
          "N": 53,
          "NNE": 53,
          "NE": 53,
          "ENE": 55,
          "E": 177,
          "ESE": 477,
          "SE": 685,
          "SSE": 786,
          "S": 764,
          "SSW": 623,
          "SW": 379,
          "WSW": 90,
          "W": 53,
          "WNW": 53,
          "NW": 53,
          "NNW": 53,
          "Hor": 327
        },
        "12": {
          "N": 56,
          "NNE": 56,
          "NE": 56,
          "ENE": 56,
          "E": 60,
          "ESE": 281,
          "SE": 560,
          "SSE": 736,
          "S": 798,
          "SSW": 736,
          "SW": 560,
          "WSW": 281,
          "W": 60,
          "WNW": 56,
          "NW": 56,
          "NNW": 56,
          "Hor": 356
        },
        "13": {
          "N": 53,
          "NNW": 53,
          "NW": 53,
          "WNW": 55,
          "W": 177,
          "WSW": 477,
          "SW": 685,
          "SSW": 786,
          "S": 764,
          "SSE": 623,
          "SE": 379,
          "ESE": 90,
          "E": 53,
          "ENE": 53,
          "NE": 53,
          "NNE": 53,
          "Hor": 327
        },
        "14": {
          "N": 45,
          "NNW": 45,
          "NW": 45,
          "WNW": 78,
          "W": 357,
          "WSW": 594,
          "SW": 732,
          "SSW": 755,
          "S": 661,
          "SSE": 462,
          "SE": 173,
          "ESE": 47,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 243
        },
        "15": {
          "N": 31,
          "NNW": 31,
          "NW": 33,
          "WNW": 188,
          "W": 427,
          "WSW": 584,
          "SW": 645,
          "SSW": 611,
          "S": 477,
          "SSE": 260,
          "SE": 40,
          "ESE": 31,
          "E": 31,
          "ENE": 31,
          "NE": 31,
          "NNE": 31,
          "Hor": 124
        },
        "16": {
          "N": 9,
          "NNW": 9,
          "NW": 25,
          "WNW": 129,
          "W": 212,
          "WSW": 259,
          "SW": 264,
          "SSW": 230,
          "S": 157,
          "SSE": 52,
          "SE": 10,
          "ESE": 9,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 9,
          "Hor": 20
        }
      }
    },
    "48": {
      "Jan": {
        "8": {
          "N": 4,
          "NNE": 4,
          "NE": 13,
          "ENE": 57,
          "E": 90,
          "ESE": 109,
          "SE": 110,
          "SSE": 94,
          "S": 63,
          "SSW": 18,
          "SW": 4,
          "WSW": 4,
          "W": 4,
          "WNW": 4,
          "NW": 4,
          "NNW": 4,
          "Hor": 7
        },
        "9": {
          "N": 24,
          "NNE": 24,
          "NE": 26,
          "ENE": 168,
          "E": 371,
          "ESE": 505,
          "SE": 554,
          "SSE": 523,
          "S": 405,
          "SSW": 217,
          "SW": 30,
          "WSW": 24,
          "W": 24,
          "WNW": 24,
          "NW": 24,
          "NNW": 24,
          "Hor": 79
        },
        "10": {
          "N": 37,
          "NNE": 37,
          "NE": 37,
          "ENE": 69,
          "E": 333,
          "ESE": 553,
          "SE": 682,
          "SSE": 702,
          "S": 615,
          "SSW": 429,
          "SW": 159,
          "WSW": 39,
          "W": 37,
          "WNW": 37,
          "NW": 37,
          "NNW": 37,
          "Hor": 174
        },
        "11": {
          "N": 45,
          "NNE": 45,
          "NE": 45,
          "ENE": 47,
          "E": 166,
          "ESE": 455,
          "SE": 656,
          "SSE": 753,
          "S": 733,
          "SSW": 598,
          "SW": 365,
          "WSW": 83,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 244
        },
        "12": {
          "N": 48,
          "NNE": 48,
          "NE": 48,
          "ENE": 48,
          "E": 51,
          "ESE": 271,
          "SE": 541,
          "SSE": 712,
          "S": 772,
          "SSW": 712,
          "SW": 541,
          "WSW": 271,
          "W": 51,
          "WNW": 48,
          "NW": 48,
          "NNW": 48,
          "Hor": 269
        },
        "13": {
          "N": 45,
          "NNW": 45,
          "NW": 45,
          "WNW": 47,
          "W": 166,
          "WSW": 455,
          "SW": 656,
          "SSW": 753,
          "S": 733,
          "SSE": 598,
          "SE": 365,
          "ESE": 83,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 244
        },
        "14": {
          "N": 37,
          "NNW": 37,
          "NW": 37,
          "WNW": 69,
          "W": 333,
          "WSW": 553,
          "SW": 682,
          "SSW": 702,
          "S": 615,
          "SSE": 429,
          "SE": 159,
          "ESE": 39,
          "E": 37,
          "ENE": 37,
          "NE": 37,
          "NNE": 37,
          "Hor": 174
        },
        "15": {
          "N": 24,
          "NNW": 24,
          "NW": 26,
          "WNW": 168,
          "W": 371,
          "WSW": 505,
          "SW": 554,
          "SSW": 523,
          "S": 405,
          "SSE": 217,
          "SE": 30,
          "ESE": 24,
          "E": 24,
          "ENE": 24,
          "NE": 24,
          "NNE": 24,
          "Hor": 79
        },
        "16": {
          "N": 4,
          "NNW": 4,
          "NW": 13,
          "WNW": 57,
          "W": 90,
          "WSW": 109,
          "SW": 110,
          "SSW": 94,
          "S": 63,
          "SSE": 18,
          "SE": 4,
          "ESE": 4,
          "E": 4,
          "ENE": 4,
          "NE": 4,
          "NNE": 4,
          "Hor": 7
        }
      },
      "Feb": {
        "7": {
          "N": 0,
          "NNE": 1,
          "NE": 5,
          "ENE": 8,
          "E": 10,
          "ESE": 11,
          "SE": 10,
          "SSE": 7,
          "S": 3,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 1
        },
        "8": {
          "N": 24,
          "NNE": 25,
          "NE": 114,
          "ENE": 324,
          "E": 469,
          "ESE": 537,
          "SE": 524,
          "SSE": 428,
          "S": 259,
          "SSW": 52,
          "SW": 24,
          "WSW": 24,
          "W": 24,
          "WNW": 24,
          "NW": 24,
          "NNW": 24,
          "Hor": 78
        },
        "9": {
          "N": 42,
          "NNE": 42,
          "NE": 49,
          "ENE": 284,
          "E": 530,
          "ESE": 683,
          "SE": 726,
          "SSE": 660,
          "S": 488,
          "SSW": 225,
          "SW": 45,
          "WSW": 42,
          "W": 42,
          "WNW": 42,
          "NW": 42,
          "NNW": 42,
          "Hor": 210
        },
        "10": {
          "N": 54,
          "NNE": 54,
          "NE": 55,
          "ENE": 120,
          "E": 414,
          "ESE": 640,
          "SE": 764,
          "SSE": 768,
          "S": 653,
          "SSW": 434,
          "SW": 137,
          "WSW": 55,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 330
        },
        "11": {
          "N": 61,
          "NNE": 61,
          "NE": 61,
          "ENE": 64,
          "E": 205,
          "ESE": 497,
          "SE": 696,
          "SSE": 786,
          "S": 755,
          "SSW": 607,
          "SW": 355,
          "WSW": 84,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 408
        },
        "12": {
          "N": 63,
          "NNE": 63,
          "NE": 63,
          "ENE": 63,
          "E": 68,
          "ESE": 280,
          "SE": 555,
          "SSE": 728,
          "S": 789,
          "SSW": 728,
          "SW": 555,
          "WSW": 280,
          "W": 68,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 435
        },
        "13": {
          "N": 61,
          "NNW": 61,
          "NW": 61,
          "WNW": 64,
          "W": 205,
          "WSW": 497,
          "SW": 696,
          "SSW": 786,
          "S": 755,
          "SSE": 607,
          "SE": 355,
          "ESE": 84,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 408
        },
        "14": {
          "N": 54,
          "NNW": 54,
          "NW": 55,
          "WNW": 120,
          "W": 414,
          "WSW": 640,
          "SW": 764,
          "SSW": 768,
          "S": 653,
          "SSE": 434,
          "SE": 137,
          "ESE": 55,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 330
        },
        "15": {
          "N": 42,
          "NNW": 42,
          "NW": 49,
          "WNW": 284,
          "W": 530,
          "WSW": 683,
          "SW": 726,
          "SSW": 660,
          "S": 488,
          "SSE": 225,
          "SE": 45,
          "ESE": 42,
          "E": 42,
          "ENE": 42,
          "NE": 42,
          "NNE": 42,
          "Hor": 210
        },
        "16": {
          "N": 24,
          "NNW": 25,
          "NW": 114,
          "WNW": 324,
          "W": 469,
          "WSW": 537,
          "SW": 524,
          "SSW": 428,
          "S": 259,
          "SSE": 52,
          "SE": 24,
          "ESE": 24,
          "E": 24,
          "ENE": 24,
          "NE": 24,
          "NNE": 24,
          "Hor": 78
        },
        "17": {
          "N": 0,
          "NNW": 1,
          "NW": 5,
          "WNW": 8,
          "W": 10,
          "WSW": 11,
          "SW": 10,
          "SSW": 7,
          "S": 3,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 1
        }
      },
      "Mar": {
        "7": {
          "N": 23,
          "NNE": 71,
          "NE": 253,
          "ENE": 387,
          "E": 457,
          "ESE": 457,
          "SE": 387,
          "SSE": 253,
          "S": 71,
          "SSW": 23,
          "SW": 22,
          "WSW": 22,
          "W": 22,
          "WNW": 22,
          "NW": 22,
          "NNW": 22,
          "Hor": 64
        },
        "8": {
          "N": 44,
          "NNE": 48,
          "NE": 239,
          "ENE": 485,
          "E": 644,
          "ESE": 700,
          "SE": 651,
          "SSE": 498,
          "S": 257,
          "SSW": 49,
          "SW": 44,
          "WSW": 44,
          "W": 44,
          "WNW": 44,
          "NW": 44,
          "NNW": 44,
          "Hor": 214
        },
        "9": {
          "N": 60,
          "NNE": 60,
          "NE": 104,
          "ENE": 381,
          "E": 608,
          "ESE": 737,
          "SE": 752,
          "SSE": 651,
          "S": 448,
          "SSW": 164,
          "SW": 62,
          "WSW": 60,
          "W": 60,
          "WNW": 60,
          "NW": 60,
          "NNW": 60,
          "Hor": 371
        },
        "10": {
          "N": 71,
          "NNE": 71,
          "NE": 75,
          "ENE": 182,
          "E": 459,
          "ESE": 655,
          "SE": 748,
          "SSE": 727,
          "S": 596,
          "SSW": 363,
          "SW": 104,
          "WSW": 71,
          "W": 71,
          "WNW": 71,
          "NW": 71,
          "NNW": 71,
          "Hor": 493
        },
        "11": {
          "N": 79,
          "NNE": 79,
          "NE": 79,
          "ENE": 83,
          "E": 232,
          "ESE": 491,
          "SE": 662,
          "SSE": 730,
          "S": 688,
          "SSW": 541,
          "SW": 297,
          "WSW": 88,
          "W": 79,
          "WNW": 79,
          "NW": 79,
          "NNW": 79,
          "Hor": 568
        },
        "12": {
          "N": 81,
          "NNE": 81,
          "NE": 81,
          "ENE": 81,
          "E": 86,
          "ESE": 261,
          "SE": 509,
          "SSE": 665,
          "S": 720,
          "SSW": 665,
          "SW": 509,
          "WSW": 261,
          "W": 86,
          "WNW": 81,
          "NW": 81,
          "NNW": 81,
          "Hor": 593
        },
        "13": {
          "N": 79,
          "NNW": 79,
          "NW": 79,
          "WNW": 83,
          "W": 232,
          "WSW": 491,
          "SW": 662,
          "SSW": 730,
          "S": 688,
          "SSE": 541,
          "SE": 297,
          "ESE": 88,
          "E": 79,
          "ENE": 79,
          "NE": 79,
          "NNE": 79,
          "Hor": 568
        },
        "14": {
          "N": 71,
          "NNW": 71,
          "NW": 75,
          "WNW": 182,
          "W": 459,
          "WSW": 655,
          "SW": 748,
          "SSW": 727,
          "S": 596,
          "SSE": 363,
          "SE": 104,
          "ESE": 71,
          "E": 71,
          "ENE": 71,
          "NE": 71,
          "NNE": 71,
          "Hor": 493
        },
        "15": {
          "N": 60,
          "NNW": 60,
          "NW": 104,
          "WNW": 381,
          "W": 608,
          "WSW": 737,
          "SW": 752,
          "SSW": 651,
          "S": 448,
          "SSE": 164,
          "SE": 62,
          "ESE": 60,
          "E": 60,
          "ENE": 60,
          "NE": 60,
          "NNE": 60,
          "Hor": 371
        },
        "16": {
          "N": 44,
          "NNW": 48,
          "NW": 239,
          "WNW": 485,
          "W": 644,
          "WSW": 700,
          "SW": 651,
          "SSW": 498,
          "S": 257,
          "SSE": 49,
          "SE": 44,
          "ESE": 44,
          "E": 44,
          "ENE": 44,
          "NE": 44,
          "NNE": 44,
          "Hor": 214
        },
        "17": {
          "N": 23,
          "NNW": 71,
          "NW": 253,
          "WNW": 387,
          "W": 457,
          "WSW": 457,
          "SW": 387,
          "SSW": 253,
          "S": 71,
          "SSE": 23,
          "SE": 22,
          "ESE": 22,
          "E": 22,
          "ENE": 22,
          "NE": 22,
          "NNE": 22,
          "Hor": 64
        }
      },
      "Apr": {
        "6": {
          "N": 39,
          "NNE": 167,
          "NE": 271,
          "ENE": 330,
          "E": 337,
          "ESE": 294,
          "SE": 203,
          "SSE": 74,
          "S": 20,
          "SSW": 19,
          "SW": 19,
          "WSW": 19,
          "W": 19,
          "WNW": 19,
          "NW": 19,
          "NNW": 19,
          "Hor": 46
        },
        "7": {
          "N": 49,
          "NNE": 191,
          "NE": 417,
          "ENE": 567,
          "E": 628,
          "ESE": 595,
          "SE": 468,
          "SSE": 263,
          "S": 56,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 189
        },
        "8": {
          "N": 64,
          "NNE": 99,
          "NE": 350,
          "ENE": 565,
          "E": 689,
          "ESE": 708,
          "SE": 619,
          "SSE": 435,
          "S": 173,
          "SSW": 67,
          "SW": 64,
          "WSW": 64,
          "W": 64,
          "WNW": 64,
          "NW": 64,
          "NNW": 64,
          "Hor": 359
        },
        "9": {
          "N": 79,
          "NNE": 83,
          "NE": 191,
          "ENE": 443,
          "E": 621,
          "ESE": 703,
          "SE": 679,
          "SSE": 554,
          "S": 335,
          "SSW": 105,
          "SW": 79,
          "WSW": 79,
          "W": 79,
          "WNW": 79,
          "NW": 79,
          "NNW": 79,
          "Hor": 506
        },
        "10": {
          "N": 90,
          "NNE": 90,
          "NE": 97,
          "ENE": 243,
          "E": 466,
          "ESE": 609,
          "SE": 659,
          "SSE": 612,
          "S": 472,
          "SSW": 251,
          "SW": 97,
          "WSW": 90,
          "W": 90,
          "WNW": 90,
          "NW": 90,
          "NNW": 90,
          "Hor": 618
        },
        "11": {
          "N": 97,
          "NNE": 97,
          "NE": 97,
          "ENE": 105,
          "E": 245,
          "ESE": 442,
          "SE": 569,
          "SSE": 608,
          "S": 557,
          "SSW": 419,
          "SW": 217,
          "WSW": 103,
          "W": 97,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 688
        },
        "12": {
          "N": 97,
          "NNE": 97,
          "NE": 97,
          "ENE": 97,
          "E": 106,
          "ESE": 113,
          "SE": 414,
          "SSE": 543,
          "S": 586,
          "SSW": 543,
          "SW": 414,
          "WSW": 224,
          "W": 106,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 712
        },
        "13": {
          "N": 97,
          "NNW": 97,
          "NW": 97,
          "WNW": 105,
          "W": 245,
          "WSW": 442,
          "SW": 569,
          "SSW": 608,
          "S": 557,
          "SSE": 419,
          "SE": 217,
          "ESE": 103,
          "E": 97,
          "ENE": 97,
          "NE": 97,
          "NNE": 97,
          "Hor": 688
        },
        "14": {
          "N": 90,
          "NNW": 90,
          "NW": 97,
          "WNW": 243,
          "W": 466,
          "WSW": 609,
          "SW": 659,
          "SSW": 612,
          "S": 472,
          "SSE": 251,
          "SE": 97,
          "ESE": 90,
          "E": 90,
          "ENE": 90,
          "NE": 90,
          "NNE": 90,
          "Hor": 618
        },
        "15": {
          "N": 79,
          "NNW": 83,
          "NW": 191,
          "WNW": 443,
          "W": 621,
          "WSW": 703,
          "SW": 679,
          "SSW": 554,
          "S": 335,
          "SSE": 105,
          "SE": 79,
          "ESE": 79,
          "E": 79,
          "ENE": 79,
          "NE": 79,
          "NNE": 79,
          "Hor": 506
        },
        "16": {
          "N": 64,
          "NNW": 99,
          "NW": 350,
          "WNW": 565,
          "W": 689,
          "WSW": 708,
          "SW": 619,
          "SSW": 435,
          "S": 173,
          "SSE": 67,
          "SE": 64,
          "ESE": 64,
          "E": 64,
          "ENE": 64,
          "NE": 64,
          "NNE": 64,
          "Hor": 359
        },
        "17": {
          "N": 49,
          "NNW": 191,
          "NW": 417,
          "WNW": 567,
          "W": 628,
          "WSW": 595,
          "SW": 468,
          "SSW": 263,
          "S": 56,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 189
        },
        "18": {
          "N": 39,
          "NNW": 167,
          "NW": 271,
          "WNW": 330,
          "W": 337,
          "WSW": 294,
          "SW": 203,
          "SSW": 74,
          "S": 20,
          "SSE": 19,
          "SE": 19,
          "ESE": 19,
          "E": 19,
          "ENE": 19,
          "NE": 19,
          "NNE": 19,
          "Hor": 46
        }
      },
      "May": {
        "5": {
          "N": 52,
          "NNE": 97,
          "NE": 125,
          "ENE": 133,
          "E": 122,
          "ESE": 91,
          "SE": 44,
          "SSE": 9,
          "S": 8,
          "SSW": 8,
          "SW": 8,
          "WSW": 8,
          "W": 8,
          "WNW": 8,
          "NW": 8,
          "NNW": 10,
          "Hor": 16
        },
        "6": {
          "N": 112,
          "NNE": 305,
          "NE": 443,
          "ENE": 511,
          "E": 503,
          "ESE": 410,
          "SE": 266,
          "SSE": 75,
          "S": 38,
          "SSW": 38,
          "SW": 38,
          "WSW": 38,
          "W": 38,
          "WNW": 38,
          "NW": 38,
          "NNW": 40,
          "Hor": 125
        },
        "7": {
          "N": 73,
          "NNE": 283,
          "NE": 498,
          "ENE": 630,
          "E": 667,
          "ESE": 603,
          "SE": 448,
          "SSE": 214,
          "S": 66,
          "SSW": 61,
          "SW": 61,
          "WSW": 61,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 287
        },
        "8": {
          "N": 82,
          "NNE": 170,
          "NE": 417,
          "ENE": 598,
          "E": 688,
          "ESE": 675,
          "SE": 561,
          "SSE": 358,
          "S": 120,
          "SSW": 78,
          "SW": 78,
          "WSW": 78,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 448
        },
        "9": {
          "N": 92,
          "NNE": 101,
          "NE": 259,
          "ENE": 474,
          "E": 611,
          "ESE": 655,
          "SE": 604,
          "SSE": 462,
          "S": 243,
          "SSW": 100,
          "SW": 92,
          "WSW": 92,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 584
        },
        "10": {
          "N": 103,
          "NNE": 106,
          "NE": 124,
          "ENE": 282,
          "E": 457,
          "ESE": 560,
          "SE": 579,
          "SSE": 512,
          "S": 365,
          "SSW": 179,
          "SW": 109,
          "WSW": 103,
          "W": 103,
          "WNW": 103,
          "NW": 103,
          "NNW": 103,
          "Hor": 689
        },
        "11": {
          "N": 109,
          "NNE": 109,
          "NE": 113,
          "ENE": 127,
          "E": 248,
          "ESE": 396,
          "SE": 487,
          "SSE": 504,
          "S": 446,
          "SSW": 319,
          "SW": 170,
          "WSW": 116,
          "W": 109,
          "WNW": 109,
          "NW": 109,
          "NNW": 109,
          "Hor": 755
        },
        "12": {
          "N": 111,
          "NNE": 111,
          "NE": 111,
          "ENE": 114,
          "E": 120,
          "ESE": 198,
          "SE": 336,
          "SSE": 438,
          "S": 474,
          "SSW": 438,
          "SW": 336,
          "WSW": 198,
          "W": 120,
          "WNW": 114,
          "NW": 111,
          "NNW": 111,
          "Hor": 778
        },
        "13": {
          "N": 109,
          "NNW": 109,
          "NW": 113,
          "WNW": 127,
          "W": 248,
          "WSW": 396,
          "SW": 487,
          "SSW": 504,
          "S": 446,
          "SSE": 319,
          "SE": 170,
          "ESE": 116,
          "E": 109,
          "ENE": 109,
          "NE": 109,
          "NNE": 109,
          "Hor": 755
        },
        "14": {
          "N": 103,
          "NNW": 106,
          "NW": 124,
          "WNW": 282,
          "W": 457,
          "WSW": 560,
          "SW": 579,
          "SSW": 512,
          "S": 365,
          "SSE": 179,
          "SE": 109,
          "ESE": 103,
          "E": 103,
          "ENE": 103,
          "NE": 103,
          "NNE": 103,
          "Hor": 689
        },
        "15": {
          "N": 92,
          "NNW": 101,
          "NW": 259,
          "WNW": 474,
          "W": 611,
          "WSW": 655,
          "SW": 604,
          "SSW": 462,
          "S": 243,
          "SSE": 100,
          "SE": 92,
          "ESE": 92,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 584
        },
        "16": {
          "N": 82,
          "NNW": 170,
          "NW": 417,
          "WNW": 598,
          "W": 688,
          "WSW": 675,
          "SW": 561,
          "SSW": 358,
          "S": 120,
          "SSE": 78,
          "SE": 78,
          "ESE": 78,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 78,
          "Hor": 448
        },
        "17": {
          "N": 73,
          "NNW": 283,
          "NW": 498,
          "WNW": 630,
          "W": 667,
          "WSW": 603,
          "SW": 448,
          "SSW": 214,
          "S": 66,
          "SSE": 61,
          "SE": 61,
          "ESE": 61,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 287
        },
        "18": {
          "N": 112,
          "NNW": 305,
          "NW": 443,
          "WNW": 511,
          "W": 503,
          "WSW": 410,
          "SW": 266,
          "SSW": 75,
          "S": 38,
          "SSE": 38,
          "SE": 38,
          "ESE": 38,
          "E": 38,
          "ENE": 38,
          "NE": 38,
          "NNE": 40,
          "Hor": 125
        },
        "19": {
          "N": 52,
          "NNW": 97,
          "NW": 125,
          "WNW": 133,
          "W": 122,
          "WSW": 91,
          "SW": 44,
          "SSW": 9,
          "S": 8,
          "SSE": 8,
          "SE": 8,
          "ESE": 8,
          "E": 8,
          "ENE": 8,
          "NE": 8,
          "NNE": 10,
          "Hor": 16
        }
      },
      "Jun": {
        "5": {
          "N": 111,
          "NNE": 192,
          "NE": 241,
          "ENE": 252,
          "E": 228,
          "ESE": 166,
          "SE": 75,
          "SSE": 19,
          "S": 17,
          "SSW": 17,
          "SW": 17,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 24,
          "Hor": 38
        },
        "6": {
          "N": 146,
          "NNE": 348,
          "NE": 487,
          "ENE": 552,
          "E": 534,
          "ESE": 434,
          "SE": 266,
          "SSE": 70,
          "S": 46,
          "SSW": 46,
          "SW": 46,
          "WSW": 46,
          "W": 46,
          "WNW": 46,
          "NW": 46,
          "NNW": 49,
          "Hor": 162
        },
        "7": {
          "N": 93,
          "NNE": 317,
          "NE": 521,
          "ENE": 642,
          "E": 667,
          "ESE": 591,
          "SE": 427,
          "SSE": 188,
          "S": 72,
          "SSW": 67,
          "SW": 67,
          "WSW": 67,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 324
        },
        "8": {
          "N": 90,
          "NNE": 202,
          "NE": 440,
          "ENE": 604,
          "E": 678,
          "ESE": 651,
          "SE": 529,
          "SSE": 320,
          "S": 107,
          "SSW": 84,
          "SW": 84,
          "WSW": 84,
          "W": 84,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 479
        },
        "9": {
          "N": 98,
          "NNE": 114,
          "NE": 285,
          "ENE": 482,
          "E": 600,
          "ESE": 629,
          "SE": 567,
          "SSE": 418,
          "S": 208,
          "SSW": 105,
          "SW": 98,
          "WSW": 98,
          "W": 98,
          "WNW": 98,
          "NW": 98,
          "NNW": 98,
          "Hor": 610
        },
        "10": {
          "N": 108,
          "NNE": 113,
          "NE": 142,
          "ENE": 296,
          "E": 450,
          "ESE": 534,
          "SE": 540,
          "SSE": 465,
          "S": 319,
          "SSW": 157,
          "SW": 114,
          "WSW": 108,
          "W": 108,
          "WNW": 108,
          "NW": 108,
          "NNW": 108,
          "Hor": 711
        },
        "11": {
          "N": 114,
          "NNE": 114,
          "NE": 120,
          "ENE": 138,
          "E": 248,
          "ESE": 373,
          "SE": 448,
          "SSE": 456,
          "S": 396,
          "SSW": 279,
          "SW": 156,
          "WSW": 121,
          "W": 114,
          "WNW": 114,
          "NW": 114,
          "NNW": 114,
          "Hor": 774
        },
        "12": {
          "N": 116,
          "NNE": 116,
          "NE": 116,
          "ENE": 120,
          "E": 126,
          "ESE": 189,
          "SE": 303,
          "SSE": 391,
          "S": 423,
          "SSW": 391,
          "SW": 303,
          "WSW": 189,
          "W": 126,
          "WNW": 120,
          "NW": 116,
          "NNW": 116,
          "Hor": 796
        },
        "13": {
          "N": 114,
          "NNW": 114,
          "NW": 120,
          "WNW": 138,
          "W": 248,
          "WSW": 373,
          "SW": 448,
          "SSW": 456,
          "S": 396,
          "SSE": 279,
          "SE": 156,
          "ESE": 121,
          "E": 114,
          "ENE": 114,
          "NE": 114,
          "NNE": 114,
          "Hor": 774
        },
        "14": {
          "N": 108,
          "NNW": 113,
          "NW": 142,
          "WNW": 296,
          "W": 450,
          "WSW": 534,
          "SW": 540,
          "SSW": 465,
          "S": 319,
          "SSE": 157,
          "SE": 114,
          "ESE": 108,
          "E": 108,
          "ENE": 108,
          "NE": 108,
          "NNE": 108,
          "Hor": 711
        },
        "15": {
          "N": 98,
          "NNW": 114,
          "NW": 285,
          "WNW": 482,
          "W": 600,
          "WSW": 629,
          "SW": 567,
          "SSW": 418,
          "S": 208,
          "SSE": 105,
          "SE": 98,
          "ESE": 98,
          "E": 98,
          "ENE": 98,
          "NE": 98,
          "NNE": 98,
          "Hor": 610
        },
        "16": {
          "N": 90,
          "NNW": 202,
          "NW": 440,
          "WNW": 604,
          "W": 678,
          "WSW": 651,
          "SW": 529,
          "SSW": 320,
          "S": 107,
          "SSE": 84,
          "SE": 84,
          "ESE": 84,
          "E": 84,
          "ENE": 84,
          "NE": 84,
          "NNE": 84,
          "Hor": 479
        },
        "17": {
          "N": 93,
          "NNW": 317,
          "NW": 521,
          "WNW": 642,
          "W": 667,
          "WSW": 591,
          "SW": 427,
          "SSW": 188,
          "S": 72,
          "SSE": 67,
          "SE": 67,
          "ESE": 67,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 324
        },
        "18": {
          "N": 146,
          "NNW": 348,
          "NW": 487,
          "WNW": 552,
          "W": 534,
          "WSW": 434,
          "SW": 266,
          "SSW": 70,
          "S": 46,
          "SSE": 46,
          "SE": 46,
          "ESE": 46,
          "E": 46,
          "ENE": 46,
          "NE": 46,
          "NNE": 49,
          "Hor": 162
        },
        "19": {
          "N": 111,
          "NNW": 192,
          "NW": 241,
          "WNW": 252,
          "W": 228,
          "WSW": 166,
          "SW": 75,
          "SSW": 19,
          "S": 17,
          "SSE": 17,
          "SE": 17,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 24,
          "Hor": 38
        }
      },
      "Jul": {
        "5": {
          "N": 57,
          "NNE": 104,
          "NE": 133,
          "ENE": 141,
          "E": 129,
          "ESE": 96,
          "SE": 46,
          "SSE": 11,
          "S": 9,
          "SSW": 9,
          "SW": 9,
          "WSW": 9,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 12,
          "Hor": 18
        },
        "6": {
          "N": 116,
          "NNE": 302,
          "NE": 436,
          "ENE": 501,
          "E": 492,
          "ESE": 407,
          "SE": 259,
          "SSE": 74,
          "S": 40,
          "SSW": 40,
          "SW": 40,
          "WSW": 40,
          "W": 40,
          "WNW": 40,
          "NW": 40,
          "NNW": 43,
          "Hor": 130
        },
        "7": {
          "N": 78,
          "NNE": 285,
          "NE": 491,
          "ENE": 619,
          "E": 653,
          "ESE": 588,
          "SE": 436,
          "SSE": 207,
          "S": 69,
          "SSW": 63,
          "SW": 63,
          "WSW": 63,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 290
        },
        "8": {
          "N": 86,
          "NNE": 176,
          "NE": 416,
          "ENE": 590,
          "E": 675,
          "ESE": 660,
          "SE": 547,
          "SSE": 348,
          "S": 119,
          "SSW": 81,
          "SW": 81,
          "WSW": 81,
          "W": 81,
          "WNW": 81,
          "NW": 81,
          "NNW": 81,
          "Hor": 448
        },
        "9": {
          "N": 96,
          "NNE": 106,
          "NE": 263,
          "ENE": 471,
          "E": 601,
          "ESE": 642,
          "SE": 591,
          "SSE": 450,
          "S": 237,
          "SSW": 104,
          "SW": 96,
          "WSW": 96,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 581
        },
        "10": {
          "N": 106,
          "NNE": 109,
          "NE": 130,
          "ENE": 284,
          "E": 453,
          "ESE": 550,
          "SE": 566,
          "SSE": 500,
          "S": 355,
          "SSW": 177,
          "SW": 112,
          "WSW": 106,
          "W": 106,
          "WNW": 106,
          "NW": 106,
          "NNW": 106,
          "Hor": 684
        },
        "11": {
          "N": 112,
          "NNE": 112,
          "NE": 117,
          "ENE": 132,
          "E": 249,
          "ESE": 390,
          "SE": 477,
          "SSE": 492,
          "S": 435,
          "SSW": 312,
          "SW": 169,
          "WSW": 119,
          "W": 112,
          "WNW": 112,
          "NW": 112,
          "NNW": 112,
          "Hor": 749
        },
        "12": {
          "N": 114,
          "NNE": 114,
          "NE": 114,
          "ENE": 117,
          "E": 124,
          "ESE": 198,
          "SE": 329,
          "SSE": 428,
          "S": 462,
          "SSW": 428,
          "SW": 329,
          "WSW": 198,
          "W": 124,
          "WNW": 117,
          "NW": 114,
          "NNW": 114,
          "Hor": 771
        },
        "13": {
          "N": 112,
          "NNW": 112,
          "NW": 117,
          "WNW": 132,
          "W": 249,
          "WSW": 390,
          "SW": 477,
          "SSW": 492,
          "S": 435,
          "SSE": 312,
          "SE": 169,
          "ESE": 119,
          "E": 112,
          "ENE": 112,
          "NE": 112,
          "NNE": 112,
          "Hor": 749
        },
        "14": {
          "N": 106,
          "NNW": 109,
          "NW": 130,
          "WNW": 284,
          "W": 453,
          "WSW": 550,
          "SW": 566,
          "SSW": 500,
          "S": 355,
          "SSE": 177,
          "SE": 112,
          "ESE": 106,
          "E": 106,
          "ENE": 106,
          "NE": 106,
          "NNE": 106,
          "Hor": 684
        },
        "15": {
          "N": 96,
          "NNW": 106,
          "NW": 263,
          "WNW": 471,
          "W": 601,
          "WSW": 642,
          "SW": 591,
          "SSW": 450,
          "S": 237,
          "SSE": 104,
          "SE": 96,
          "ESE": 96,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 581
        },
        "16": {
          "N": 86,
          "NNW": 176,
          "NW": 416,
          "WNW": 590,
          "W": 675,
          "WSW": 660,
          "SW": 547,
          "SSW": 348,
          "S": 119,
          "SSE": 81,
          "SE": 81,
          "ESE": 81,
          "E": 81,
          "ENE": 81,
          "NE": 81,
          "NNE": 81,
          "Hor": 448
        },
        "17": {
          "N": 78,
          "NNW": 285,
          "NW": 491,
          "WNW": 619,
          "W": 653,
          "WSW": 588,
          "SW": 436,
          "SSW": 207,
          "S": 69,
          "SSE": 63,
          "SE": 63,
          "ESE": 63,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 290
        },
        "18": {
          "N": 116,
          "NNW": 302,
          "NW": 436,
          "WNW": 501,
          "W": 492,
          "WSW": 407,
          "SW": 259,
          "SSW": 74,
          "S": 40,
          "SSE": 40,
          "SE": 40,
          "ESE": 40,
          "E": 40,
          "ENE": 40,
          "NE": 40,
          "NNE": 43,
          "Hor": 130
        },
        "19": {
          "N": 57,
          "NNW": 104,
          "NW": 133,
          "WNW": 141,
          "W": 129,
          "WSW": 96,
          "SW": 46,
          "SSW": 11,
          "S": 9,
          "SSE": 9,
          "SE": 9,
          "ESE": 9,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 12,
          "Hor": 18
        }
      },
      "Aug": {
        "6": {
          "N": 42,
          "NNE": 161,
          "NE": 256,
          "ENE": 310,
          "E": 316,
          "ESE": 275,
          "SE": 190,
          "SSE": 70,
          "S": 22,
          "SSW": 21,
          "SW": 21,
          "WSW": 21,
          "W": 21,
          "WNW": 21,
          "NW": 21,
          "NNW": 21,
          "Hor": 51
        },
        "7": {
          "N": 53,
          "NNE": 193,
          "NE": 403,
          "ENE": 543,
          "E": 598,
          "ESE": 565,
          "SE": 444,
          "SSE": 250,
          "S": 59,
          "SSW": 49,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 193
        },
        "8": {
          "N": 69,
          "NNE": 108,
          "NE": 347,
          "ENE": 549,
          "E": 665,
          "ESE": 681,
          "SE": 593,
          "SSE": 417,
          "S": 168,
          "SSW": 73,
          "SW": 69,
          "WSW": 69,
          "W": 69,
          "WNW": 69,
          "NW": 69,
          "NNW": 69,
          "Hor": 358
        },
        "9": {
          "N": 84,
          "NNE": 90,
          "NE": 198,
          "ENE": 437,
          "E": 605,
          "ESE": 680,
          "SE": 655,
          "SSE": 534,
          "S": 323,
          "SSW": 108,
          "SW": 84,
          "WSW": 84,
          "W": 84,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 501
        },
        "10": {
          "N": 95,
          "NNE": 95,
          "NE": 104,
          "ENE": 247,
          "E": 458,
          "ESE": 593,
          "SE": 639,
          "SSE": 592,
          "S": 456,
          "SSW": 245,
          "SW": 103,
          "WSW": 95,
          "W": 95,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 610
        },
        "11": {
          "N": 102,
          "NNE": 102,
          "NE": 102,
          "ENE": 112,
          "E": 247,
          "ESE": 433,
          "SE": 553,
          "SSE": 589,
          "S": 539,
          "SSW": 406,
          "SW": 215,
          "WSW": 110,
          "W": 102,
          "WNW": 102,
          "NW": 102,
          "NNW": 102,
          "Hor": 678
        },
        "12": {
          "N": 104,
          "NNE": 104,
          "NE": 104,
          "ENE": 104,
          "E": 113,
          "ESE": 224,
          "SE": 404,
          "SSE": 526,
          "S": 568,
          "SSW": 526,
          "SW": 404,
          "WSW": 224,
          "W": 113,
          "WNW": 104,
          "NW": 104,
          "NNW": 104,
          "Hor": 702
        },
        "13": {
          "N": 102,
          "NNW": 102,
          "NW": 102,
          "WNW": 112,
          "W": 247,
          "WSW": 433,
          "SW": 553,
          "SSW": 589,
          "S": 539,
          "SSE": 406,
          "SE": 215,
          "ESE": 110,
          "E": 102,
          "ENE": 102,
          "NE": 102,
          "NNE": 102,
          "Hor": 678
        },
        "14": {
          "N": 95,
          "NNW": 95,
          "NW": 104,
          "WNW": 247,
          "W": 458,
          "WSW": 593,
          "SW": 639,
          "SSW": 592,
          "S": 456,
          "SSE": 245,
          "SE": 103,
          "ESE": 95,
          "E": 95,
          "ENE": 95,
          "NE": 95,
          "NNE": 95,
          "Hor": 610
        },
        "15": {
          "N": 84,
          "NNW": 90,
          "NW": 198,
          "WNW": 437,
          "W": 605,
          "WSW": 680,
          "SW": 655,
          "SSW": 534,
          "S": 323,
          "SSE": 108,
          "SE": 84,
          "ESE": 84,
          "E": 84,
          "ENE": 84,
          "NE": 84,
          "NNE": 84,
          "Hor": 501
        },
        "16": {
          "N": 69,
          "NNW": 108,
          "NW": 347,
          "WNW": 549,
          "W": 665,
          "WSW": 681,
          "SW": 593,
          "SSW": 417,
          "S": 168,
          "SSE": 73,
          "SE": 69,
          "ESE": 69,
          "E": 69,
          "ENE": 69,
          "NE": 69,
          "NNE": 69,
          "Hor": 358
        },
        "17": {
          "N": 53,
          "NNW": 193,
          "NW": 403,
          "WNW": 543,
          "W": 598,
          "WSW": 565,
          "SW": 444,
          "SSW": 250,
          "S": 59,
          "SSE": 49,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 193
        },
        "18": {
          "N": 42,
          "NNW": 161,
          "NW": 256,
          "WNW": 310,
          "W": 316,
          "WSW": 275,
          "SW": 190,
          "SSW": 70,
          "S": 22,
          "SSE": 21,
          "SE": 21,
          "ESE": 21,
          "E": 21,
          "ENE": 21,
          "NE": 21,
          "NNE": 21,
          "Hor": 51
        }
      },
      "Sep": {
        "7": {
          "N": 24,
          "NNE": 66,
          "NE": 224,
          "ENE": 342,
          "E": 403,
          "ESE": 403,
          "SE": 342,
          "SSE": 224,
          "S": 66,
          "SSW": 24,
          "SW": 23,
          "WSW": 23,
          "W": 23,
          "WNW": 23,
          "NW": 23,
          "NNW": 23,
          "Hor": 62
        },
        "8": {
          "N": 46,
          "NNE": 51,
          "NE": 228,
          "ENE": 455,
          "E": 602,
          "ESE": 654,
          "SE": 608,
          "SSE": 467,
          "S": 244,
          "SSW": 52,
          "SW": 46,
          "WSW": 46,
          "W": 46,
          "WNW": 46,
          "NW": 46,
          "NNW": 46,
          "Hor": 206
        },
        "9": {
          "N": 63,
          "NNE": 63,
          "NE": 107,
          "ENE": 366,
          "E": 580,
          "ESE": 702,
          "SE": 716,
          "SSE": 621,
          "S": 430,
          "SSW": 162,
          "SW": 66,
          "WSW": 63,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 358
        },
        "10": {
          "N": 75,
          "NNE": 75,
          "NE": 79,
          "ENE": 182,
          "E": 444,
          "ESE": 630,
          "SE": 718,
          "SSE": 698,
          "S": 573,
          "SSW": 353,
          "SW": 107,
          "WSW": 75,
          "W": 75,
          "WNW": 75,
          "NW": 75,
          "NNW": 75,
          "Hor": 476
        },
        "11": {
          "N": 82,
          "NNE": 82,
          "NE": 82,
          "ENE": 88,
          "E": 230,
          "ESE": 476,
          "SE": 639,
          "SSE": 704,
          "S": 664,
          "SSW": 524,
          "SW": 292,
          "WSW": 93,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 549
        },
        "12": {
          "N": 84,
          "NNE": 84,
          "NE": 84,
          "ENE": 84,
          "E": 91,
          "ESE": 257,
          "SE": 493,
          "SSE": 643,
          "S": 695,
          "SSW": 643,
          "SW": 493,
          "WSW": 257,
          "W": 91,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 573
        },
        "13": {
          "N": 82,
          "NNW": 82,
          "NW": 82,
          "WNW": 88,
          "W": 230,
          "WSW": 476,
          "SW": 639,
          "SSW": 704,
          "S": 664,
          "SSE": 524,
          "SE": 292,
          "ESE": 93,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 549
        },
        "14": {
          "N": 75,
          "NNW": 75,
          "NW": 79,
          "WNW": 182,
          "W": 444,
          "WSW": 630,
          "SW": 718,
          "SSW": 698,
          "S": 573,
          "SSE": 353,
          "SE": 107,
          "ESE": 75,
          "E": 75,
          "ENE": 75,
          "NE": 75,
          "NNE": 75,
          "Hor": 476
        },
        "15": {
          "N": 63,
          "NNW": 63,
          "NW": 107,
          "WNW": 366,
          "W": 580,
          "WSW": 702,
          "SW": 716,
          "SSW": 621,
          "S": 430,
          "SSE": 162,
          "SE": 66,
          "ESE": 63,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 358
        },
        "16": {
          "N": 46,
          "NNW": 51,
          "NW": 228,
          "WNW": 455,
          "W": 602,
          "WSW": 654,
          "SW": 608,
          "SSW": 467,
          "S": 244,
          "SSE": 52,
          "SE": 46,
          "ESE": 46,
          "E": 46,
          "ENE": 46,
          "NE": 46,
          "NNE": 46,
          "Hor": 206
        },
        "17": {
          "N": 24,
          "NNW": 66,
          "NW": 224,
          "WNW": 342,
          "W": 403,
          "WSW": 403,
          "SW": 342,
          "SSW": 224,
          "S": 66,
          "SSE": 24,
          "SE": 23,
          "ESE": 23,
          "E": 23,
          "ENE": 23,
          "NE": 23,
          "NNE": 23,
          "Hor": 62
        }
      },
      "Oct": {
        "7": {
          "N": 0,
          "NNE": 1,
          "NE": 5,
          "ENE": 9,
          "E": 11,
          "ESE": 12,
          "SE": 11,
          "SSE": 8,
          "S": 3,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 1
        },
        "8": {
          "N": 25,
          "NNE": 27,
          "NE": 111,
          "ENE": 304,
          "E": 439,
          "ESE": 501,
          "SE": 488,
          "SSE": 398,
          "S": 242,
          "SSW": 51,
          "SW": 25,
          "WSW": 25,
          "W": 25,
          "WNW": 25,
          "NW": 25,
          "NNW": 25,
          "Hor": 79
        },
        "9": {
          "N": 44,
          "NNE": 44,
          "NE": 52,
          "ENE": 276,
          "E": 508,
          "ESE": 652,
          "SE": 693,
          "SSE": 629,
          "S": 465,
          "SSW": 216,
          "SW": 47,
          "WSW": 44,
          "W": 44,
          "WNW": 44,
          "NW": 44,
          "NNW": 44,
          "Hor": 208
        },
        "10": {
          "N": 56,
          "NNE": 56,
          "NE": 58,
          "ENE": 122,
          "E": 402,
          "ESE": 618,
          "SE": 735,
          "SSE": 739,
          "S": 628,
          "SSW": 418,
          "SW": 136,
          "WSW": 58,
          "W": 56,
          "WNW": 56,
          "NW": 56,
          "NNW": 56,
          "Hor": 326
        },
        "11": {
          "N": 63,
          "NNE": 63,
          "NE": 63,
          "ENE": 67,
          "E": 203,
          "ESE": 483,
          "SE": 673,
          "SSE": 759,
          "S": 729,
          "SSW": 586,
          "SW": 345,
          "WSW": 86,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 403
        },
        "12": {
          "N": 66,
          "NNE": 66,
          "NE": 66,
          "ENE": 66,
          "E": 71,
          "ESE": 274,
          "SE": 538,
          "SSE": 704,
          "S": 763,
          "SSW": 704,
          "SW": 538,
          "WSW": 274,
          "W": 71,
          "WNW": 66,
          "NW": 66,
          "NNW": 66,
          "Hor": 428
        },
        "13": {
          "N": 63,
          "NNW": 63,
          "NW": 63,
          "WNW": 67,
          "W": 203,
          "WSW": 483,
          "SW": 673,
          "SSW": 759,
          "S": 729,
          "SSE": 586,
          "SE": 345,
          "ESE": 86,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 403
        },
        "14": {
          "N": 56,
          "NNW": 56,
          "NW": 58,
          "WNW": 122,
          "W": 402,
          "WSW": 618,
          "SW": 735,
          "SSW": 739,
          "S": 628,
          "SSE": 418,
          "SE": 136,
          "ESE": 58,
          "E": 56,
          "ENE": 56,
          "NE": 56,
          "NNE": 56,
          "Hor": 326
        },
        "15": {
          "N": 44,
          "NNW": 44,
          "NW": 52,
          "WNW": 276,
          "W": 508,
          "WSW": 652,
          "SW": 693,
          "SSW": 629,
          "S": 465,
          "SSE": 216,
          "SE": 47,
          "ESE": 44,
          "E": 44,
          "ENE": 44,
          "NE": 44,
          "NNE": 44,
          "Hor": 208
        },
        "16": {
          "N": 25,
          "NNW": 27,
          "NW": 111,
          "WNW": 304,
          "W": 439,
          "WSW": 501,
          "SW": 488,
          "SSW": 398,
          "S": 242,
          "SSE": 51,
          "SE": 25,
          "ESE": 25,
          "E": 25,
          "ENE": 25,
          "NE": 25,
          "NNE": 25,
          "Hor": 79
        },
        "17": {
          "N": 0,
          "NNW": 1,
          "NW": 5,
          "WNW": 9,
          "W": 11,
          "WSW": 12,
          "SW": 11,
          "SSW": 8,
          "S": 3,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 1
        }
      },
      "Nov": {
        "8": {
          "N": 4,
          "NNE": 4,
          "NE": 13,
          "ENE": 57,
          "E": 90,
          "ESE": 108,
          "SE": 109,
          "SSE": 93,
          "S": 62,
          "SSW": 18,
          "SW": 4,
          "WSW": 4,
          "W": 4,
          "WNW": 4,
          "NW": 4,
          "NNW": 4,
          "Hor": 7
        },
        "9": {
          "N": 25,
          "NNE": 25,
          "NE": 27,
          "ENE": 165,
          "E": 362,
          "ESE": 492,
          "SE": 540,
          "SSE": 509,
          "S": 394,
          "SSW": 211,
          "SW": 31,
          "WSW": 25,
          "W": 25,
          "WNW": 25,
          "NW": 25,
          "NNW": 25,
          "Hor": 80
        },
        "10": {
          "N": 38,
          "NNE": 38,
          "NE": 38,
          "ENE": 70,
          "E": 327,
          "ESE": 542,
          "SE": 668,
          "SSE": 687,
          "S": 602,
          "SSW": 420,
          "SW": 156,
          "WSW": 40,
          "W": 38,
          "WNW": 38,
          "NW": 38,
          "NNW": 38,
          "Hor": 175
        },
        "11": {
          "N": 46,
          "NNE": 46,
          "NE": 46,
          "ENE": 48,
          "E": 165,
          "ESE": 448,
          "SE": 644,
          "SSE": 739,
          "S": 719,
          "SSW": 587,
          "SW": 358,
          "WSW": 83,
          "W": 46,
          "WNW": 46,
          "NW": 46,
          "NNW": 46,
          "Hor": 244
        },
        "12": {
          "N": 48,
          "NNE": 48,
          "NE": 48,
          "ENE": 48,
          "E": 53,
          "ESE": 267,
          "SE": 531,
          "SSE": 699,
          "S": 757,
          "SSW": 699,
          "SW": 531,
          "WSW": 267,
          "W": 53,
          "WNW": 48,
          "NW": 48,
          "NNW": 48,
          "Hor": 269
        },
        "13": {
          "N": 46,
          "NNW": 46,
          "NW": 46,
          "WNW": 48,
          "W": 165,
          "WSW": 448,
          "SW": 644,
          "SSW": 739,
          "S": 719,
          "SSE": 587,
          "SE": 358,
          "ESE": 83,
          "E": 46,
          "ENE": 46,
          "NE": 46,
          "NNE": 46,
          "Hor": 244
        },
        "14": {
          "N": 38,
          "NNW": 38,
          "NW": 38,
          "WNW": 70,
          "W": 327,
          "WSW": 542,
          "SW": 668,
          "SSW": 687,
          "S": 602,
          "SSE": 420,
          "SE": 156,
          "ESE": 40,
          "E": 38,
          "ENE": 38,
          "NE": 38,
          "NNE": 38,
          "Hor": 175
        },
        "15": {
          "N": 25,
          "NNW": 25,
          "NW": 27,
          "WNW": 165,
          "W": 362,
          "WSW": 492,
          "SW": 540,
          "SSW": 509,
          "S": 394,
          "SSE": 211,
          "SE": 31,
          "ESE": 25,
          "E": 25,
          "ENE": 25,
          "NE": 25,
          "NNE": 25,
          "Hor": 80
        },
        "16": {
          "N": 4,
          "NNW": 4,
          "NW": 13,
          "WNW": 57,
          "W": 90,
          "WSW": 108,
          "SW": 109,
          "SSW": 93,
          "S": 62,
          "SSE": 18,
          "SE": 4,
          "ESE": 4,
          "E": 4,
          "ENE": 4,
          "NE": 4,
          "NNE": 4,
          "Hor": 7
        }
      },
      "Dec": {
        "9": {
          "N": 16,
          "NNE": 16,
          "NE": 18,
          "ENE": 113,
          "E": 272,
          "ESE": 378,
          "SE": 420,
          "SSE": 401,
          "S": 316,
          "SSW": 176,
          "SW": 25,
          "WSW": 16,
          "W": 16,
          "WNW": 16,
          "NW": 16,
          "NNW": 16,
          "Hor": 42
        },
        "10": {
          "N": 30,
          "NNE": 30,
          "NE": 30,
          "ENE": 51,
          "E": 286,
          "ESE": 491,
          "SE": 612,
          "SSE": 635,
          "S": 563,
          "SSW": 398,
          "SW": 155,
          "WSW": 32,
          "W": 30,
          "WNW": 30,
          "NW": 30,
          "NNW": 30,
          "Hor": 119
        },
        "11": {
          "N": 38,
          "NNE": 38,
          "NE": 38,
          "ENE": 40,
          "E": 146,
          "ESE": 421,
          "SE": 614,
          "SSE": 708,
          "S": 693,
          "SSW": 569,
          "SW": 351,
          "WSW": 80,
          "W": 38,
          "WNW": 38,
          "NW": 38,
          "NNW": 38,
          "Hor": 181
        },
        "12": {
          "N": 41,
          "NNE": 41,
          "NE": 41,
          "ENE": 41,
          "E": 44,
          "ESE": 256,
          "SE": 514,
          "SSE": 679,
          "S": 734,
          "SSW": 679,
          "SW": 514,
          "WSW": 256,
          "W": 44,
          "WNW": 41,
          "NW": 41,
          "NNW": 41,
          "Hor": 204
        },
        "13": {
          "N": 38,
          "NNW": 38,
          "NW": 38,
          "WNW": 40,
          "W": 146,
          "WSW": 421,
          "SW": 614,
          "SSW": 708,
          "S": 693,
          "SSE": 569,
          "SE": 351,
          "ESE": 80,
          "E": 38,
          "ENE": 38,
          "NE": 38,
          "NNE": 38,
          "Hor": 181
        },
        "14": {
          "N": 30,
          "NNW": 30,
          "NW": 30,
          "WNW": 51,
          "W": 286,
          "WSW": 491,
          "SW": 612,
          "SSW": 635,
          "S": 563,
          "SSE": 398,
          "SE": 155,
          "ESE": 32,
          "E": 30,
          "ENE": 30,
          "NE": 30,
          "NNE": 30,
          "Hor": 119
        },
        "15": {
          "N": 16,
          "NNW": 16,
          "NW": 18,
          "WNW": 113,
          "W": 272,
          "WSW": 378,
          "SW": 420,
          "SSW": 401,
          "S": 316,
          "SSE": 176,
          "SE": 25,
          "ESE": 16,
          "E": 16,
          "ENE": 16,
          "NE": 16,
          "NNE": 16,
          "Hor": 42
        }
      }
    },
    "56": {
      "Jan": {
        "9": {
          "N": 8,
          "NNE": 8,
          "NE": 9,
          "ENE": 66,
          "E": 154,
          "ESE": 212,
          "SE": 234,
          "SSE": 222,
          "S": 173,
          "SSW": 94,
          "SW": 12,
          "WSW": 8,
          "W": 8,
          "WNW": 8,
          "NW": 8,
          "NNW": 8,
          "Hor": 17
        },
        "10": {
          "N": 21,
          "NNE": 21,
          "NE": 21,
          "ENE": 40,
          "E": 232,
          "ESE": 396,
          "SE": 492,
          "SSE": 509,
          "S": 451,
          "SSW": 317,
          "SW": 121,
          "WSW": 23,
          "W": 21,
          "WNW": 21,
          "NW": 21,
          "NNW": 21,
          "Hor": 65
        },
        "11": {
          "N": 29,
          "NNE": 29,
          "NE": 29,
          "ENE": 30,
          "E": 125,
          "ESE": 365,
          "SE": 533,
          "SSE": 613,
          "S": 600,
          "SSW": 492,
          "SW": 302,
          "WSW": 65,
          "W": 29,
          "WNW": 29,
          "NW": 29,
          "NNW": 29,
          "Hor": 108
        },
        "12": {
          "N": 31,
          "NNE": 31,
          "NE": 31,
          "ENE": 31,
          "E": 34,
          "ESE": 225,
          "SE": 453,
          "SSE": 599,
          "S": 646,
          "SSW": 599,
          "SW": 453,
          "WSW": 225,
          "W": 34,
          "WNW": 31,
          "NW": 31,
          "NNW": 31,
          "Hor": 125
        },
        "13": {
          "N": 29,
          "NNW": 29,
          "NW": 29,
          "WNW": 30,
          "W": 125,
          "WSW": 365,
          "SW": 533,
          "SSW": 613,
          "S": 600,
          "SSE": 492,
          "SE": 302,
          "ESE": 65,
          "E": 29,
          "ENE": 29,
          "NE": 29,
          "NNE": 29,
          "Hor": 108
        },
        "14": {
          "N": 21,
          "NNW": 21,
          "NW": 21,
          "WNW": 40,
          "W": 232,
          "WSW": 396,
          "SW": 492,
          "SSW": 509,
          "S": 451,
          "SSE": 317,
          "SE": 121,
          "ESE": 23,
          "E": 21,
          "ENE": 21,
          "NE": 21,
          "NNE": 21,
          "Hor": 65
        },
        "15": {
          "N": 8,
          "NNW": 8,
          "NW": 9,
          "WNW": 66,
          "W": 154,
          "WSW": 212,
          "SW": 234,
          "SSW": 222,
          "S": 173,
          "SSE": 94,
          "SE": 12,
          "ESE": 8,
          "E": 8,
          "ENE": 8,
          "NE": 8,
          "NNE": 8,
          "Hor": 17
        }
      },
      "Feb": {
        "8": {
          "N": 13,
          "NNE": 14,
          "NE": 65,
          "ENE": 202,
          "E": 298,
          "ESE": 344,
          "SE": 338,
          "SSE": 279,
          "S": 172,
          "SSW": 36,
          "SW": 13,
          "WSW": 13,
          "W": 13,
          "WNW": 13,
          "NW": 13,
          "NNW": 13,
          "Hor": 31
        },
        "9": {
          "N": 30,
          "NNE": 30,
          "NE": 33,
          "ENE": 223,
          "E": 440,
          "ESE": 578,
          "SE": 621,
          "SSE": 573,
          "S": 430,
          "SSW": 210,
          "SW": 33,
          "WSW": 30,
          "W": 30,
          "WNW": 30,
          "NW": 30,
          "NNW": 30,
          "Hor": 115
        },
        "10": {
          "N": 41,
          "NNE": 41,
          "NE": 41,
          "ENE": 88,
          "E": 363,
          "ESE": 580,
          "SE": 703,
          "SSE": 715,
          "S": 617,
          "SSW": 420,
          "SW": 142,
          "WSW": 43,
          "W": 41,
          "WNW": 41,
          "NW": 41,
          "NNW": 41,
          "Hor": 204
        },
        "11": {
          "N": 47,
          "NNE": 47,
          "NE": 47,
          "ENE": 50,
          "E": 178,
          "ESE": 465,
          "SE": 662,
          "SSE": 755,
          "S": 731,
          "SSW": 592,
          "SW": 354,
          "WSW": 78,
          "W": 47,
          "WNW": 47,
          "NW": 47,
          "NNW": 47,
          "Hor": 266
        },
        "12": {
          "N": 50,
          "NNE": 50,
          "NE": 50,
          "ENE": 50,
          "E": 54,
          "ESE": 270,
          "SE": 539,
          "SSE": 709,
          "S": 768,
          "SSW": 709,
          "SW": 539,
          "WSW": 270,
          "W": 54,
          "WNW": 50,
          "NW": 50,
          "NNW": 50,
          "Hor": 288
        },
        "13": {
          "N": 47,
          "NNW": 47,
          "NW": 47,
          "WNW": 50,
          "W": 178,
          "WSW": 465,
          "SW": 662,
          "SSW": 755,
          "S": 731,
          "SSE": 592,
          "SE": 354,
          "ESE": 78,
          "E": 47,
          "ENE": 47,
          "NE": 47,
          "NNE": 47,
          "Hor": 266
        },
        "14": {
          "N": 41,
          "NNW": 41,
          "NW": 41,
          "WNW": 88,
          "W": 363,
          "WSW": 580,
          "SW": 703,
          "SSW": 715,
          "S": 617,
          "SSE": 420,
          "SE": 142,
          "ESE": 43,
          "E": 41,
          "ENE": 41,
          "NE": 41,
          "NNE": 41,
          "Hor": 204
        },
        "15": {
          "N": 30,
          "NNW": 30,
          "NW": 33,
          "WNW": 223,
          "W": 440,
          "WSW": 578,
          "SW": 621,
          "SSW": 573,
          "S": 430,
          "SSE": 210,
          "SE": 33,
          "ESE": 30,
          "E": 30,
          "ENE": 30,
          "NE": 30,
          "NNE": 30,
          "Hor": 115
        },
        "16": {
          "N": 13,
          "NNW": 14,
          "NW": 65,
          "WNW": 202,
          "W": 298,
          "WSW": 344,
          "SW": 338,
          "SSW": 279,
          "S": 172,
          "SSE": 36,
          "SE": 13,
          "ESE": 13,
          "E": 13,
          "ENE": 13,
          "NE": 13,
          "NNE": 13,
          "Hor": 31
        }
      },
      "Mar": {
        "7": {
          "N": 18,
          "NNE": 51,
          "NE": 204,
          "ENE": 320,
          "E": 382,
          "ESE": 385,
          "SE": 330,
          "SSE": 219,
          "S": 67,
          "SSW": 18,
          "SW": 18,
          "WSW": 18,
          "W": 18,
          "WNW": 18,
          "NW": 18,
          "NNW": 18,
          "Hor": 45
        },
        "8": {
          "N": 37,
          "NNE": 40,
          "NE": 192,
          "ENE": 428,
          "E": 584,
          "ESE": 646,
          "SE": 611,
          "SSE": 479,
          "S": 264,
          "SSW": 47,
          "SW": 37,
          "WSW": 37,
          "W": 37,
          "WNW": 37,
          "NW": 37,
          "NNW": 37,
          "Hor": 156
        },
        "9": {
          "N": 51,
          "NNE": 51,
          "NE": 73,
          "ENE": 331,
          "E": 565,
          "ESE": 705,
          "SE": 735,
          "SSE": 651,
          "S": 466,
          "SSW": 193,
          "SW": 54,
          "WSW": 51,
          "W": 51,
          "WNW": 51,
          "NW": 51,
          "NNW": 51,
          "Hor": 281
        },
        "10": {
          "N": 61,
          "NNE": 61,
          "NE": 63,
          "ENE": 144,
          "E": 429,
          "ESE": 640,
          "SE": 750,
          "SSE": 744,
          "S": 623,
          "SSW": 403,
          "SW": 122,
          "WSW": 63,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 384
        },
        "11": {
          "N": 67,
          "NNE": 67,
          "NE": 67,
          "ENE": 71,
          "E": 214,
          "ESE": 491,
          "SE": 677,
          "SSE": 759,
          "S": 724,
          "SSW": 579,
          "SW": 333,
          "WSW": 85,
          "W": 67,
          "WNW": 67,
          "NW": 67,
          "NNW": 67,
          "Hor": 448
        },
        "12": {
          "N": 69,
          "NNE": 69,
          "NE": 69,
          "ENE": 69,
          "E": 74,
          "ESE": 273,
          "SE": 535,
          "SSE": 700,
          "S": 758,
          "SSW": 700,
          "SW": 535,
          "WSW": 273,
          "W": 74,
          "WNW": 69,
          "NW": 69,
          "NNW": 69,
          "Hor": 470
        },
        "13": {
          "N": 67,
          "NNW": 67,
          "NW": 67,
          "WNW": 71,
          "W": 214,
          "WSW": 491,
          "SW": 677,
          "SSW": 759,
          "S": 724,
          "SSE": 579,
          "SE": 333,
          "ESE": 85,
          "E": 67,
          "ENE": 67,
          "NE": 67,
          "NNE": 67,
          "Hor": 448
        },
        "14": {
          "N": 61,
          "NNW": 61,
          "NW": 63,
          "WNW": 144,
          "W": 429,
          "WSW": 640,
          "SW": 750,
          "SSW": 744,
          "S": 623,
          "SSE": 403,
          "SE": 122,
          "ESE": 63,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 384
        },
        "15": {
          "N": 51,
          "NNW": 51,
          "NW": 73,
          "WNW": 331,
          "W": 565,
          "WSW": 705,
          "SW": 735,
          "SSW": 651,
          "S": 466,
          "SSE": 193,
          "SE": 54,
          "ESE": 51,
          "E": 51,
          "ENE": 51,
          "NE": 51,
          "NNE": 51,
          "Hor": 281
        },
        "16": {
          "N": 37,
          "NNW": 40,
          "NW": 192,
          "WNW": 428,
          "W": 584,
          "WSW": 646,
          "SW": 611,
          "SSW": 479,
          "S": 264,
          "SSE": 47,
          "SE": 37,
          "ESE": 37,
          "E": 37,
          "ENE": 37,
          "NE": 37,
          "NNE": 37,
          "Hor": 156
        },
        "17": {
          "N": 18,
          "NNW": 51,
          "NW": 204,
          "WNW": 320,
          "W": 382,
          "WSW": 385,
          "SW": 330,
          "SSW": 219,
          "S": 67,
          "SSE": 18,
          "SE": 18,
          "ESE": 18,
          "E": 18,
          "ENE": 18,
          "NE": 18,
          "NNE": 18,
          "Hor": 45
        }
      },
      "Apr": {
        "5": {
          "N": 0,
          "NNE": 1,
          "NE": 1,
          "ENE": 1,
          "E": 1,
          "ESE": 1,
          "SE": 0,
          "SSE": 0,
          "S": 0,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "6": {
          "N": 39,
          "NNE": 181,
          "NE": 301,
          "ENE": 371,
          "E": 382,
          "ESE": 337,
          "SE": 237,
          "SSE": 92,
          "S": 24,
          "SSW": 22,
          "SW": 22,
          "WSW": 22,
          "W": 22,
          "WNW": 22,
          "NW": 22,
          "NNW": 22,
          "Hor": 57
        },
        "7": {
          "N": 46,
          "NNE": 160,
          "NE": 388,
          "ENE": 544,
          "E": 615,
          "ESE": 594,
          "SE": 479,
          "SSE": 287,
          "S": 67,
          "SSW": 43,
          "SW": 43,
          "WSW": 43,
          "W": 43,
          "WNW": 43,
          "NW": 43,
          "NNW": 43,
          "Hor": 178
        },
        "8": {
          "N": 60,
          "NNE": 73,
          "NE": 299,
          "ENE": 526,
          "E": 666,
          "ESE": 703,
          "SE": 633,
          "SSE": 467,
          "S": 216,
          "SSW": 64,
          "SW": 60,
          "WSW": 60,
          "W": 60,
          "WNW": 60,
          "NW": 60,
          "NNW": 60,
          "Hor": 318
        },
        "9": {
          "N": 73,
          "NNE": 75,
          "NE": 139,
          "ENE": 398,
          "E": 598,
          "ESE": 704,
          "SE": 704,
          "SSE": 597,
          "S": 396,
          "SSW": 138,
          "SW": 75,
          "WSW": 73,
          "W": 73,
          "WNW": 73,
          "NW": 73,
          "NNW": 73,
          "Hor": 443
        },
        "10": {
          "N": 82,
          "NNE": 82,
          "NE": 87,
          "ENE": 200,
          "E": 447,
          "ESE": 619,
          "SE": 695,
          "SSE": 667,
          "S": 540,
          "SSW": 321,
          "SW": 103,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 536
        },
        "11": {
          "N": 88,
          "NNE": 88,
          "NE": 88,
          "ENE": 94,
          "E": 232,
          "ESE": 462,
          "SE": 614,
          "SSE": 672,
          "S": 630,
          "SSW": 493,
          "SW": 271,
          "WSW": 96,
          "W": 88,
          "WNW": 88,
          "NW": 88,
          "NNW": 88,
          "Hor": 595
        },
        "12": {
          "N": 90,
          "NNE": 90,
          "NE": 90,
          "ENE": 90,
          "E": 97,
          "ESE": 248,
          "SE": 470,
          "SSE": 612,
          "S": 661,
          "SSW": 612,
          "SW": 470,
          "WSW": 248,
          "W": 97,
          "WNW": 90,
          "NW": 90,
          "NNW": 90,
          "Hor": 615
        },
        "13": {
          "N": 88,
          "NNW": 88,
          "NW": 88,
          "WNW": 94,
          "W": 232,
          "WSW": 462,
          "SW": 614,
          "SSW": 672,
          "S": 630,
          "SSE": 493,
          "SE": 271,
          "ESE": 96,
          "E": 88,
          "ENE": 88,
          "NE": 88,
          "NNE": 88,
          "Hor": 595
        },
        "14": {
          "N": 82,
          "NNW": 82,
          "NW": 87,
          "WNW": 200,
          "W": 447,
          "WSW": 619,
          "SW": 695,
          "SSW": 667,
          "S": 540,
          "SSE": 321,
          "SE": 103,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 536
        },
        "15": {
          "N": 73,
          "NNW": 75,
          "NW": 139,
          "WNW": 398,
          "W": 598,
          "WSW": 704,
          "SW": 704,
          "SSW": 597,
          "S": 396,
          "SSE": 138,
          "SE": 75,
          "ESE": 73,
          "E": 73,
          "ENE": 73,
          "NE": 73,
          "NNE": 73,
          "Hor": 443
        },
        "16": {
          "N": 60,
          "NNW": 73,
          "NW": 299,
          "WNW": 526,
          "W": 666,
          "WSW": 703,
          "SW": 633,
          "SSW": 467,
          "S": 216,
          "SSE": 64,
          "SE": 60,
          "ESE": 60,
          "E": 60,
          "ENE": 60,
          "NE": 60,
          "NNE": 60,
          "Hor": 318
        },
        "17": {
          "N": 46,
          "NNW": 160,
          "NW": 388,
          "WNW": 544,
          "W": 615,
          "WSW": 594,
          "SW": 479,
          "SSW": 287,
          "S": 67,
          "SSE": 43,
          "SE": 43,
          "ESE": 43,
          "E": 43,
          "ENE": 43,
          "NE": 43,
          "NNE": 43,
          "Hor": 178
        },
        "18": {
          "N": 39,
          "NNW": 181,
          "NW": 301,
          "WNW": 371,
          "W": 382,
          "WSW": 337,
          "SW": 237,
          "SSW": 92,
          "S": 24,
          "SSE": 22,
          "SE": 22,
          "ESE": 22,
          "E": 22,
          "ENE": 22,
          "NE": 22,
          "NNE": 22,
          "Hor": 57
        },
        "19": {
          "N": 0,
          "NNW": 1,
          "NW": 1,
          "WNW": 1,
          "W": 1,
          "WSW": 1,
          "SW": 0,
          "SSW": 0,
          "S": 0,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "May": {
        "5": {
          "N": 114,
          "NNE": 215,
          "NE": 280,
          "ENE": 299,
          "E": 276,
          "ESE": 208,
          "SE": 104,
          "SSE": 22,
          "S": 19,
          "SSW": 19,
          "SW": 19,
          "WSW": 19,
          "W": 19,
          "WNW": 19,
          "NW": 19,
          "NNW": 23,
          "Hor": 45
        },
        "6": {
          "N": 103,
          "NNE": 310,
          "NE": 465,
          "ENE": 548,
          "E": 547,
          "ESE": 463,
          "SE": 306,
          "SSE": 99,
          "S": 44,
          "SSW": 43,
          "SW": 43,
          "WSW": 43,
          "W": 43,
          "WNW": 43,
          "NW": 43,
          "NNW": 44,
          "Hor": 152
        },
        "7": {
          "N": 68,
          "NNE": 241,
          "NE": 469,
          "ENE": 616,
          "E": 669,
          "ESE": 622,
          "SE": 480,
          "SSE": 256,
          "S": 68,
          "SSW": 61,
          "SW": 61,
          "WSW": 61,
          "W": 61,
          "WNW": 61,
          "NW": 61,
          "NNW": 61,
          "Hor": 290
        },
        "8": {
          "N": 78,
          "NNE": 121,
          "NE": 362,
          "ENE": 564,
          "E": 677,
          "ESE": 688,
          "SE": 597,
          "SSE": 414,
          "S": 164,
          "SSW": 80,
          "SW": 76,
          "WSW": 76,
          "W": 76,
          "WNW": 76,
          "NW": 76,
          "NNW": 76,
          "Hor": 425
        },
        "9": {
          "N": 88,
          "NNE": 93,
          "NE": 195,
          "ENE": 430,
          "E": 596,
          "ESE": 671,
          "SE": 648,
          "SSE": 529,
          "S": 321,
          "SSW": 112,
          "SW": 88,
          "WSW": 88,
          "W": 88,
          "WNW": 88,
          "NW": 88,
          "NNW": 88,
          "Hor": 539
        },
        "10": {
          "N": 97,
          "NNE": 97,
          "NE": 105,
          "ENE": 236,
          "E": 444,
          "ESE": 582,
          "SE": 631,
          "SSE": 589,
          "S": 457,
          "SSW": 251,
          "SW": 105,
          "WSW": 97,
          "W": 97,
          "WNW": 97,
          "NW": 97,
          "NNW": 97,
          "Hor": 626
        },
        "11": {
          "N": 102,
          "NNE": 102,
          "NE": 102,
          "ENE": 111,
          "E": 238,
          "ESE": 426,
          "SE": 550,
          "SSE": 589,
          "S": 543,
          "SSW": 412,
          "SW": 223,
          "WSW": 110,
          "W": 102,
          "WNW": 102,
          "NW": 102,
          "NNW": 102,
          "Hor": 681
        },
        "12": {
          "N": 104,
          "NNE": 104,
          "NE": 104,
          "ENE": 104,
          "E": 112,
          "ESE": 225,
          "SE": 406,
          "SSE": 530,
          "S": 572,
          "SSW": 530,
          "SW": 406,
          "WSW": 225,
          "W": 112,
          "WNW": 104,
          "NW": 104,
          "NNW": 104,
          "Hor": 700
        },
        "13": {
          "N": 102,
          "NNW": 102,
          "NW": 102,
          "WNW": 111,
          "W": 238,
          "WSW": 426,
          "SW": 550,
          "SSW": 589,
          "S": 543,
          "SSE": 412,
          "SE": 223,
          "ESE": 110,
          "E": 102,
          "ENE": 102,
          "NE": 102,
          "NNE": 102,
          "Hor": 681
        },
        "14": {
          "N": 97,
          "NNW": 97,
          "NW": 105,
          "WNW": 236,
          "W": 444,
          "WSW": 582,
          "SW": 631,
          "SSW": 589,
          "S": 457,
          "SSE": 251,
          "SE": 105,
          "ESE": 97,
          "E": 97,
          "ENE": 97,
          "NE": 97,
          "NNE": 97,
          "Hor": 626
        },
        "15": {
          "N": 88,
          "NNW": 93,
          "NW": 195,
          "WNW": 430,
          "W": 596,
          "WSW": 671,
          "SW": 648,
          "SSW": 529,
          "S": 321,
          "SSE": 112,
          "SE": 88,
          "ESE": 88,
          "E": 88,
          "ENE": 88,
          "NE": 88,
          "NNE": 88,
          "Hor": 539
        },
        "16": {
          "N": 78,
          "NNW": 121,
          "NW": 362,
          "WNW": 564,
          "W": 677,
          "WSW": 688,
          "SW": 597,
          "SSW": 414,
          "S": 164,
          "SSE": 80,
          "SE": 76,
          "ESE": 76,
          "E": 76,
          "ENE": 76,
          "NE": 76,
          "NNE": 76,
          "Hor": 425
        },
        "17": {
          "N": 68,
          "NNW": 241,
          "NW": 469,
          "WNW": 616,
          "W": 669,
          "WSW": 622,
          "SW": 480,
          "SSW": 256,
          "S": 68,
          "SSE": 61,
          "SE": 61,
          "ESE": 61,
          "E": 61,
          "ENE": 61,
          "NE": 61,
          "NNE": 61,
          "Hor": 290
        },
        "18": {
          "N": 103,
          "NNW": 310,
          "NW": 465,
          "WNW": 548,
          "W": 547,
          "WSW": 463,
          "SW": 306,
          "SSW": 99,
          "S": 44,
          "SSE": 43,
          "SE": 43,
          "ESE": 43,
          "E": 43,
          "ENE": 43,
          "NE": 43,
          "NNE": 44,
          "Hor": 152
        },
        "19": {
          "N": 114,
          "NNW": 215,
          "NW": 280,
          "WNW": 299,
          "W": 276,
          "WSW": 208,
          "SW": 104,
          "SSW": 22,
          "S": 19,
          "SSE": 19,
          "SE": 19,
          "ESE": 19,
          "E": 19,
          "ENE": 19,
          "NE": 19,
          "NNE": 23,
          "Hor": 45
        }
      },
      "Jun": {
        "4": {
          "N": 42,
          "NNE": 60,
          "NE": 69,
          "ENE": 67,
          "E": 55,
          "ESE": 35,
          "SE": 9,
          "SSE": 4,
          "S": 4,
          "SSW": 4,
          "SW": 4,
          "WSW": 4,
          "W": 4,
          "WNW": 4,
          "NW": 5,
          "NNW": 16,
          "Hor": 8
        },
        "5": {
          "N": 167,
          "NNE": 296,
          "NE": 377,
          "ENE": 398,
          "E": 362,
          "ESE": 268,
          "SE": 127,
          "SSE": 33,
          "S": 29,
          "SSW": 29,
          "SW": 29,
          "WSW": 29,
          "W": 29,
          "WNW": 29,
          "NW": 29,
          "NNW": 37,
          "Hor": 78
        },
        "6": {
          "N": 133,
          "NNE": 350,
          "NE": 506,
          "ENE": 585,
          "E": 575,
          "ESE": 478,
          "SE": 307,
          "SSE": 93,
          "S": 51,
          "SSW": 51,
          "SW": 51,
          "WSW": 51,
          "W": 51,
          "WNW": 51,
          "NW": 51,
          "NNW": 53,
          "Hor": 195
        },
        "7": {
          "N": 78,
          "NNE": 272,
          "NE": 492,
          "ENE": 629,
          "E": 672,
          "ESE": 614,
          "SE": 465,
          "SSE": 235,
          "S": 75,
          "SSW": 68,
          "SW": 68,
          "WSW": 68,
          "W": 68,
          "WNW": 68,
          "NW": 68,
          "NNW": 68,
          "Hor": 332
        },
        "8": {
          "N": 86,
          "NNE": 146,
          "NE": 384,
          "ENE": 571,
          "E": 670,
          "ESE": 670,
          "SE": 571,
          "SSE": 383,
          "S": 146,
          "SSW": 86,
          "SW": 83,
          "WSW": 83,
          "W": 83,
          "WNW": 83,
          "NW": 83,
          "NNW": 83,
          "Hor": 462
        },
        "9": {
          "N": 94,
          "NNE": 101,
          "NE": 218,
          "ENE": 438,
          "E": 588,
          "ESE": 650,
          "SE": 617,
          "SSE": 493,
          "S": 287,
          "SSW": 109,
          "SW": 94,
          "WSW": 94,
          "W": 94,
          "WNW": 94,
          "NW": 94,
          "NNW": 94,
          "Hor": 571
        },
        "10": {
          "N": 103,
          "NNE": 103,
          "NE": 113,
          "ENE": 249,
          "E": 438,
          "ESE": 560,
          "SE": 598,
          "SSE": 549,
          "S": 417,
          "SSW": 224,
          "SW": 111,
          "WSW": 103,
          "W": 103,
          "WNW": 103,
          "NW": 103,
          "NNW": 103,
          "Hor": 655
        },
        "11": {
          "N": 108,
          "NNE": 108,
          "NE": 110,
          "ENE": 119,
          "E": 239,
          "ESE": 407,
          "SE": 517,
          "SSE": 549,
          "S": 500,
          "SSW": 375,
          "SW": 204,
          "WSW": 116,
          "W": 108,
          "WNW": 108,
          "NW": 108,
          "NNW": 108,
          "Hor": 709
        },
        "12": {
          "N": 110,
          "NNE": 110,
          "NE": 110,
          "ENE": 110,
          "E": 119,
          "ESE": 216,
          "SE": 376,
          "SSE": 490,
          "S": 529,
          "SSW": 490,
          "SW": 376,
          "WSW": 216,
          "W": 119,
          "WNW": 110,
          "NW": 110,
          "NNW": 110,
          "Hor": 727
        },
        "13": {
          "N": 108,
          "NNW": 108,
          "NW": 110,
          "WNW": 119,
          "W": 239,
          "WSW": 407,
          "SW": 517,
          "SSW": 549,
          "S": 500,
          "SSE": 375,
          "SE": 204,
          "ESE": 116,
          "E": 108,
          "ENE": 108,
          "NE": 108,
          "NNE": 108,
          "Hor": 709
        },
        "14": {
          "N": 103,
          "NNW": 103,
          "NW": 113,
          "WNW": 249,
          "W": 438,
          "WSW": 560,
          "SW": 598,
          "SSW": 549,
          "S": 417,
          "SSE": 224,
          "SE": 111,
          "ESE": 103,
          "E": 103,
          "ENE": 103,
          "NE": 103,
          "NNE": 103,
          "Hor": 655
        },
        "15": {
          "N": 94,
          "NNW": 101,
          "NW": 218,
          "WNW": 438,
          "W": 588,
          "WSW": 650,
          "SW": 617,
          "SSW": 493,
          "S": 287,
          "SSE": 109,
          "SE": 94,
          "ESE": 94,
          "E": 94,
          "ENE": 94,
          "NE": 94,
          "NNE": 94,
          "Hor": 571
        },
        "16": {
          "N": 86,
          "NNW": 146,
          "NW": 384,
          "WNW": 571,
          "W": 670,
          "WSW": 670,
          "SW": 571,
          "SSW": 383,
          "S": 146,
          "SSE": 86,
          "SE": 83,
          "ESE": 83,
          "E": 83,
          "ENE": 83,
          "NE": 83,
          "NNE": 83,
          "Hor": 462
        },
        "17": {
          "N": 78,
          "NNW": 272,
          "NW": 492,
          "WNW": 629,
          "W": 672,
          "WSW": 614,
          "SW": 465,
          "SSW": 235,
          "S": 75,
          "SSE": 68,
          "SE": 68,
          "ESE": 68,
          "E": 68,
          "ENE": 68,
          "NE": 68,
          "NNE": 68,
          "Hor": 332
        },
        "18": {
          "N": 133,
          "NNW": 350,
          "NW": 506,
          "WNW": 585,
          "W": 575,
          "WSW": 478,
          "SW": 307,
          "SSW": 93,
          "S": 51,
          "SSE": 51,
          "SE": 51,
          "ESE": 51,
          "E": 51,
          "ENE": 51,
          "NE": 51,
          "NNE": 53,
          "Hor": 195
        },
        "19": {
          "N": 167,
          "NNW": 296,
          "NW": 377,
          "WNW": 398,
          "W": 362,
          "WSW": 268,
          "SW": 127,
          "SSW": 33,
          "S": 29,
          "SSE": 29,
          "SE": 29,
          "ESE": 29,
          "E": 29,
          "ENE": 29,
          "NE": 29,
          "NNE": 37,
          "Hor": 78
        },
        "20": {
          "N": 42,
          "NNW": 60,
          "NW": 69,
          "WNW": 67,
          "W": 55,
          "WSW": 35,
          "SW": 9,
          "SSW": 4,
          "S": 4,
          "SSE": 4,
          "SE": 4,
          "ESE": 4,
          "E": 4,
          "ENE": 4,
          "NE": 5,
          "NNE": 16,
          "Hor": 8
        }
      },
      "Jul": {
        "4": {
          "N": 1,
          "NNE": 1,
          "NE": 1,
          "ENE": 1,
          "E": 1,
          "ESE": 1,
          "SE": 0,
          "SSE": 0,
          "S": 0,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "5": {
          "N": 117,
          "NNE": 217,
          "NE": 281,
          "ENE": 300,
          "E": 276,
          "ESE": 208,
          "SE": 104,
          "SSE": 24,
          "S": 21,
          "SSW": 21,
          "SW": 21,
          "WSW": 21,
          "W": 21,
          "WNW": 21,
          "NW": 21,
          "NNW": 25,
          "Hor": 50
        },
        "6": {
          "N": 107,
          "NNE": 309,
          "NE": 458,
          "ENE": 537,
          "E": 535,
          "ESE": 452,
          "SE": 299,
          "SSE": 97,
          "S": 47,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 47,
          "Hor": 158
        },
        "7": {
          "N": 71,
          "NNE": 244,
          "NE": 464,
          "ENE": 605,
          "E": 655,
          "ESE": 607,
          "SE": 468,
          "SSE": 250,
          "S": 71,
          "SSW": 64,
          "SW": 64,
          "WSW": 64,
          "W": 64,
          "WNW": 64,
          "NW": 64,
          "NNW": 64,
          "Hor": 294
        },
        "8": {
          "N": 81,
          "NNE": 127,
          "NE": 362,
          "ENE": 557,
          "E": 665,
          "ESE": 674,
          "SE": 583,
          "SSE": 404,
          "S": 162,
          "SSW": 83,
          "SW": 79,
          "WSW": 79,
          "W": 79,
          "WNW": 79,
          "NW": 79,
          "NNW": 79,
          "Hor": 426
        },
        "9": {
          "N": 91,
          "NNE": 97,
          "NE": 200,
          "ENE": 427,
          "E": 587,
          "ESE": 659,
          "SE": 634,
          "SSE": 516,
          "S": 314,
          "SSW": 114,
          "SW": 91,
          "WSW": 91,
          "W": 91,
          "WNW": 91,
          "NW": 91,
          "NNW": 91,
          "Hor": 538
        },
        "10": {
          "N": 100,
          "NNE": 100,
          "NE": 109,
          "ENE": 238,
          "E": 440,
          "ESE": 572,
          "SE": 618,
          "SSE": 575,
          "S": 446,
          "SSW": 247,
          "SW": 109,
          "WSW": 100,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 623
        },
        "11": {
          "N": 105,
          "NNE": 105,
          "NE": 105,
          "ENE": 115,
          "E": 239,
          "ESE": 420,
          "SE": 539,
          "SSE": 576,
          "S": 530,
          "SSW": 403,
          "SW": 220,
          "WSW": 114,
          "W": 105,
          "WNW": 105,
          "NW": 105,
          "NNW": 105,
          "Hor": 677
        },
        "12": {
          "N": 107,
          "NNE": 107,
          "NE": 107,
          "ENE": 107,
          "E": 116,
          "ESE": 224,
          "SE": 399,
          "SSE": 518,
          "S": 559,
          "SSW": 518,
          "SW": 399,
          "WSW": 224,
          "W": 116,
          "WNW": 107,
          "NW": 107,
          "NNW": 107,
          "Hor": 696
        },
        "13": {
          "N": 105,
          "NNW": 105,
          "NW": 105,
          "WNW": 115,
          "W": 239,
          "WSW": 420,
          "SW": 539,
          "SSW": 576,
          "S": 530,
          "SSE": 403,
          "SE": 220,
          "ESE": 114,
          "E": 105,
          "ENE": 105,
          "NE": 105,
          "NNE": 105,
          "Hor": 677
        },
        "14": {
          "N": 100,
          "NNW": 100,
          "NW": 109,
          "WNW": 238,
          "W": 440,
          "WSW": 572,
          "SW": 618,
          "SSW": 575,
          "S": 446,
          "SSE": 247,
          "SE": 109,
          "ESE": 100,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 623
        },
        "15": {
          "N": 91,
          "NNW": 97,
          "NW": 200,
          "WNW": 427,
          "W": 587,
          "WSW": 659,
          "SW": 634,
          "SSW": 516,
          "S": 314,
          "SSE": 114,
          "SE": 91,
          "ESE": 91,
          "E": 91,
          "ENE": 91,
          "NE": 91,
          "NNE": 91,
          "Hor": 538
        },
        "16": {
          "N": 81,
          "NNW": 127,
          "NW": 362,
          "WNW": 557,
          "W": 665,
          "WSW": 674,
          "SW": 583,
          "SSW": 404,
          "S": 162,
          "SSE": 83,
          "SE": 79,
          "ESE": 79,
          "E": 79,
          "ENE": 79,
          "NE": 79,
          "NNE": 79,
          "Hor": 426
        },
        "17": {
          "N": 71,
          "NNW": 244,
          "NW": 464,
          "WNW": 605,
          "W": 655,
          "WSW": 607,
          "SW": 468,
          "SSW": 250,
          "S": 71,
          "SSE": 64,
          "SE": 64,
          "ESE": 64,
          "E": 64,
          "ENE": 64,
          "NE": 64,
          "NNE": 64,
          "Hor": 294
        },
        "18": {
          "N": 107,
          "NNW": 309,
          "NW": 458,
          "WNW": 537,
          "W": 535,
          "WSW": 452,
          "SW": 299,
          "SSW": 97,
          "S": 47,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 47,
          "Hor": 158
        },
        "19": {
          "N": 117,
          "NNW": 217,
          "NW": 281,
          "WNW": 300,
          "W": 276,
          "WSW": 208,
          "SW": 104,
          "SSW": 24,
          "S": 21,
          "SSE": 21,
          "SE": 21,
          "ESE": 21,
          "E": 21,
          "ENE": 21,
          "NE": 21,
          "NNE": 25,
          "Hor": 50
        },
        "20": {
          "N": 1,
          "NNW": 1,
          "NW": 1,
          "WNW": 1,
          "W": 1,
          "WSW": 1,
          "SW": 0,
          "SSW": 0,
          "S": 0,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "Aug": {
        "5": {
          "N": 1,
          "NNE": 2,
          "NE": 3,
          "ENE": 4,
          "E": 4,
          "ESE": 3,
          "SE": 2,
          "SSE": 0,
          "S": 0,
          "SSW": 0,
          "SW": 0,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 0
        },
        "6": {
          "N": 43,
          "NNE": 176,
          "NE": 287,
          "ENE": 351,
          "E": 361,
          "ESE": 318,
          "SE": 223,
          "SSE": 88,
          "S": 26,
          "SSW": 24,
          "SW": 24,
          "WSW": 24,
          "W": 24,
          "WNW": 24,
          "NW": 24,
          "NNW": 24,
          "Hor": 63
        },
        "7": {
          "N": 51,
          "NNE": 162,
          "NE": 375,
          "ENE": 521,
          "E": 587,
          "ESE": 565,
          "SE": 455,
          "SSE": 273,
          "S": 69,
          "SSW": 47,
          "SW": 47,
          "WSW": 47,
          "W": 47,
          "WNW": 47,
          "NW": 47,
          "NNW": 47,
          "Hor": 183
        },
        "8": {
          "N": 65,
          "NNE": 80,
          "NE": 296,
          "ENE": 511,
          "E": 642,
          "ESE": 676,
          "SE": 607,
          "SSE": 448,
          "S": 209,
          "SSW": 70,
          "SW": 65,
          "WSW": 65,
          "W": 65,
          "WNW": 65,
          "NW": 65,
          "NNW": 65,
          "Hor": 320
        },
        "9": {
          "N": 78,
          "NNE": 81,
          "NE": 146,
          "ENE": 392,
          "E": 581,
          "ESE": 681,
          "SE": 679,
          "SSE": 575,
          "S": 382,
          "SSW": 138,
          "SW": 80,
          "WSW": 78,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 441
        },
        "10": {
          "N": 87,
          "NNE": 87,
          "NE": 93,
          "ENE": 204,
          "E": 438,
          "ESE": 601,
          "SE": 672,
          "SSE": 645,
          "S": 522,
          "SSW": 312,
          "SW": 107,
          "WSW": 87,
          "W": 87,
          "WNW": 87,
          "NW": 87,
          "NNW": 87,
          "Hor": 532
        },
        "11": {
          "N": 93,
          "NNE": 93,
          "NE": 93,
          "ENE": 101,
          "E": 233,
          "ESE": 452,
          "SE": 596,
          "SSE": 650,
          "S": 610,
          "SSW": 478,
          "SW": 266,
          "WSW": 103,
          "W": 93,
          "WNW": 93,
          "NW": 93,
          "NNW": 93,
          "Hor": 589
        },
        "12": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 95,
          "E": 103,
          "ESE": 246,
          "SE": 457,
          "SSE": 593,
          "S": 640,
          "SSW": 593,
          "SW": 457,
          "WSW": 246,
          "W": 103,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 608
        },
        "13": {
          "N": 93,
          "NNW": 93,
          "NW": 93,
          "WNW": 101,
          "W": 233,
          "WSW": 452,
          "SW": 596,
          "SSW": 650,
          "S": 610,
          "SSE": 478,
          "SE": 266,
          "ESE": 103,
          "E": 93,
          "ENE": 93,
          "NE": 93,
          "NNE": 93,
          "Hor": 589
        },
        "14": {
          "N": 87,
          "NNW": 87,
          "NW": 93,
          "WNW": 204,
          "W": 438,
          "WSW": 601,
          "SW": 672,
          "SSW": 645,
          "S": 522,
          "SSE": 312,
          "SE": 107,
          "ESE": 87,
          "E": 87,
          "ENE": 87,
          "NE": 87,
          "NNE": 87,
          "Hor": 532
        },
        "15": {
          "N": 78,
          "NNW": 81,
          "NW": 146,
          "WNW": 392,
          "W": 581,
          "WSW": 681,
          "SW": 679,
          "SSW": 575,
          "S": 382,
          "SSE": 138,
          "SE": 80,
          "ESE": 78,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 78,
          "Hor": 441
        },
        "16": {
          "N": 65,
          "NNW": 80,
          "NW": 296,
          "WNW": 511,
          "W": 642,
          "WSW": 676,
          "SW": 607,
          "SSW": 448,
          "S": 209,
          "SSE": 70,
          "SE": 65,
          "ESE": 65,
          "E": 65,
          "ENE": 65,
          "NE": 65,
          "NNE": 65,
          "Hor": 320
        },
        "17": {
          "N": 51,
          "NNW": 162,
          "NW": 375,
          "WNW": 521,
          "W": 587,
          "WSW": 565,
          "SW": 455,
          "SSW": 273,
          "S": 69,
          "SSE": 47,
          "SE": 47,
          "ESE": 47,
          "E": 47,
          "ENE": 47,
          "NE": 47,
          "NNE": 47,
          "Hor": 183
        },
        "18": {
          "N": 43,
          "NNW": 176,
          "NW": 287,
          "WNW": 351,
          "W": 361,
          "WSW": 318,
          "SW": 223,
          "SSW": 88,
          "S": 26,
          "SSE": 24,
          "SE": 24,
          "ESE": 24,
          "E": 24,
          "ENE": 24,
          "NE": 24,
          "NNE": 24,
          "Hor": 63
        },
        "19": {
          "N": 1,
          "NNW": 2,
          "NW": 3,
          "WNW": 4,
          "W": 4,
          "WSW": 3,
          "SW": 2,
          "SSW": 0,
          "S": 0,
          "SSE": 0,
          "SE": 0,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 0
        }
      },
      "Sep": {
        "7": {
          "N": 18,
          "NNE": 47,
          "NE": 177,
          "ENE": 276,
          "E": 329,
          "ESE": 332,
          "SE": 284,
          "SSE": 190,
          "S": 60,
          "SSW": 19,
          "SW": 18,
          "WSW": 18,
          "W": 18,
          "WNW": 18,
          "NW": 18,
          "NNW": 18,
          "Hor": 44
        },
        "8": {
          "N": 39,
          "NNE": 43,
          "NE": 182,
          "ENE": 397,
          "E": 540,
          "ESE": 596,
          "SE": 564,
          "SSE": 443,
          "S": 247,
          "SSW": 49,
          "SW": 39,
          "WSW": 39,
          "W": 39,
          "WNW": 39,
          "NW": 39,
          "NNW": 39,
          "Hor": 151
        },
        "9": {
          "N": 54,
          "NNE": 54,
          "NE": 76,
          "ENE": 316,
          "E": 535,
          "ESE": 665,
          "SE": 693,
          "SSE": 615,
          "S": 442,
          "SSW": 188,
          "SW": 58,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 272
        },
        "10": {
          "N": 64,
          "NNE": 64,
          "NE": 67,
          "ENE": 145,
          "E": 412,
          "ESE": 611,
          "SE": 714,
          "SSE": 709,
          "S": 595,
          "SSW": 387,
          "SW": 123,
          "WSW": 66,
          "W": 64,
          "WNW": 64,
          "NW": 64,
          "NNW": 64,
          "Hor": 371
        },
        "11": {
          "N": 71,
          "NNE": 71,
          "NE": 71,
          "ENE": 75,
          "E": 211,
          "ESE": 472,
          "SE": 649,
          "SSE": 726,
          "S": 693,
          "SSW": 556,
          "SW": 324,
          "WSW": 89,
          "W": 71,
          "WNW": 71,
          "NW": 71,
          "NNW": 71,
          "Hor": 433
        },
        "12": {
          "N": 73,
          "NNE": 73,
          "NE": 73,
          "ENE": 73,
          "E": 79,
          "ESE": 267,
          "SE": 515,
          "SSE": 672,
          "S": 727,
          "SSW": 672,
          "SW": 515,
          "WSW": 267,
          "W": 79,
          "WNW": 73,
          "NW": 73,
          "NNW": 73,
          "Hor": 454
        },
        "13": {
          "N": 71,
          "NNW": 71,
          "NW": 71,
          "WNW": 75,
          "W": 211,
          "WSW": 472,
          "SW": 649,
          "SSW": 726,
          "S": 693,
          "SSE": 556,
          "SE": 324,
          "ESE": 89,
          "E": 71,
          "ENE": 71,
          "NE": 71,
          "NNE": 71,
          "Hor": 433
        },
        "14": {
          "N": 64,
          "NNW": 64,
          "NW": 67,
          "WNW": 145,
          "W": 412,
          "WSW": 611,
          "SW": 714,
          "SSW": 709,
          "S": 595,
          "SSE": 387,
          "SE": 123,
          "ESE": 66,
          "E": 64,
          "ENE": 64,
          "NE": 64,
          "NNE": 64,
          "Hor": 371
        },
        "15": {
          "N": 54,
          "NNW": 54,
          "NW": 76,
          "WNW": 316,
          "W": 535,
          "WSW": 665,
          "SW": 693,
          "SSW": 615,
          "S": 442,
          "SSE": 188,
          "SE": 58,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 272
        },
        "16": {
          "N": 39,
          "NNW": 43,
          "NW": 182,
          "WNW": 397,
          "W": 540,
          "WSW": 596,
          "SW": 564,
          "SSW": 443,
          "S": 247,
          "SSE": 49,
          "SE": 39,
          "ESE": 39,
          "E": 39,
          "ENE": 39,
          "NE": 39,
          "NNE": 39,
          "Hor": 151
        },
        "17": {
          "N": 18,
          "NNW": 47,
          "NW": 177,
          "WNW": 276,
          "W": 329,
          "WSW": 332,
          "SW": 284,
          "SSW": 190,
          "S": 60,
          "SSE": 19,
          "SE": 18,
          "ESE": 18,
          "E": 18,
          "ENE": 18,
          "NE": 18,
          "NNE": 18,
          "Hor": 44
        }
      },
      "Oct": {
        "8": {
          "N": 14,
          "NNE": 15,
          "NE": 63,
          "ENE": 186,
          "E": 274,
          "ESE": 315,
          "SE": 310,
          "SSE": 255,
          "S": 158,
          "SSW": 35,
          "SW": 14,
          "WSW": 14,
          "W": 14,
          "WNW": 14,
          "NW": 14,
          "NNW": 14,
          "Hor": 33
        },
        "9": {
          "N": 32,
          "NNE": 32,
          "NE": 36,
          "ENE": 214,
          "E": 416,
          "ESE": 545,
          "SE": 585,
          "SSE": 539,
          "S": 406,
          "SSW": 199,
          "SW": 35,
          "WSW": 32,
          "W": 32,
          "WNW": 32,
          "NW": 32,
          "NNW": 32,
          "Hor": 116
        },
        "10": {
          "N": 43,
          "NNE": 43,
          "NE": 43,
          "ENE": 90,
          "E": 349,
          "ESE": 555,
          "SE": 671,
          "SSE": 682,
          "S": 588,
          "SSW": 401,
          "SW": 138,
          "WSW": 45,
          "W": 43,
          "WNW": 43,
          "NW": 43,
          "NNW": 43,
          "Hor": 203
        },
        "11": {
          "N": 50,
          "NNE": 50,
          "NE": 50,
          "ENE": 52,
          "E": 176,
          "ESE": 448,
          "SE": 636,
          "SSE": 724,
          "S": 700,
          "SSW": 568,
          "SW": 342,
          "WSW": 80,
          "W": 50,
          "WNW": 50,
          "NW": 50,
          "NNW": 50,
          "Hor": 264
        },
        "12": {
          "N": 52,
          "NNE": 52,
          "NE": 52,
          "ENE": 52,
          "E": 57,
          "ESE": 263,
          "SE": 519,
          "SSE": 681,
          "S": 738,
          "SSW": 681,
          "SW": 519,
          "WSW": 263,
          "W": 57,
          "WNW": 52,
          "NW": 52,
          "NNW": 52,
          "Hor": 285
        },
        "13": {
          "N": 50,
          "NNW": 50,
          "NW": 50,
          "WNW": 52,
          "W": 176,
          "WSW": 448,
          "SW": 636,
          "SSW": 724,
          "S": 700,
          "SSE": 568,
          "SE": 342,
          "ESE": 80,
          "E": 50,
          "ENE": 50,
          "NE": 50,
          "NNE": 50,
          "Hor": 264
        },
        "14": {
          "N": 43,
          "NNW": 43,
          "NW": 43,
          "WNW": 90,
          "W": 349,
          "WSW": 555,
          "SW": 671,
          "SSW": 682,
          "S": 588,
          "SSE": 401,
          "SE": 138,
          "ESE": 45,
          "E": 43,
          "ENE": 43,
          "NE": 43,
          "NNE": 43,
          "Hor": 203
        },
        "15": {
          "N": 32,
          "NNW": 32,
          "NW": 36,
          "WNW": 214,
          "W": 416,
          "WSW": 545,
          "SW": 585,
          "SSW": 539,
          "S": 406,
          "SSE": 199,
          "SE": 35,
          "ESE": 32,
          "E": 32,
          "ENE": 32,
          "NE": 32,
          "NNE": 32,
          "Hor": 116
        },
        "16": {
          "N": 14,
          "NNW": 15,
          "NW": 63,
          "WNW": 186,
          "W": 274,
          "WSW": 315,
          "SW": 310,
          "SSW": 255,
          "S": 158,
          "SSE": 35,
          "SE": 14,
          "ESE": 14,
          "E": 14,
          "ENE": 14,
          "NE": 14,
          "NNE": 14,
          "Hor": 33
        }
      },
      "Nov": {
        "9": {
          "N": 8,
          "NNE": 8,
          "NE": 9,
          "ENE": 6,
          "E": 151,
          "ESE": 207,
          "SE": 228,
          "SSE": 217,
          "S": 169,
          "SSW": 92,
          "SW": 12,
          "WSW": 8,
          "W": 8,
          "WNW": 8,
          "NW": 8,
          "NNW": 8,
          "Hor": 17
        },
        "10": {
          "N": 22,
          "NNE": 22,
          "NE": 22,
          "ENE": 41,
          "E": 227,
          "ESE": 386,
          "SE": 480,
          "SSE": 496,
          "S": 439,
          "SSW": 308,
          "SW": 118,
          "WSW": 24,
          "W": 22,
          "WNW": 22,
          "NW": 22,
          "NNW": 22,
          "Hor": 66
        },
        "11": {
          "N": 30,
          "NNE": 30,
          "NE": 30,
          "ENE": 31,
          "E": 123,
          "ESE": 357,
          "SE": 520,
          "SSE": 598,
          "S": 586,
          "SSW": 481,
          "SW": 296,
          "WSW": 65,
          "W": 30,
          "WNW": 30,
          "NW": 30,
          "NNW": 30,
          "Hor": 109
        },
        "12": {
          "N": 32,
          "NNE": 32,
          "NE": 32,
          "ENE": 32,
          "E": 35,
          "ESE": 221,
          "SE": 443,
          "SSE": 585,
          "S": 632,
          "SSW": 585,
          "SW": 443,
          "WSW": 221,
          "W": 35,
          "WNW": 32,
          "NW": 32,
          "NNW": 32,
          "Hor": 126
        },
        "13": {
          "N": 30,
          "NNW": 30,
          "NW": 30,
          "WNW": 31,
          "W": 123,
          "WSW": 357,
          "SW": 520,
          "SSW": 598,
          "S": 586,
          "SSE": 481,
          "SE": 296,
          "ESE": 65,
          "E": 30,
          "ENE": 30,
          "NE": 30,
          "NNE": 30,
          "Hor": 109
        },
        "14": {
          "N": 22,
          "NNW": 22,
          "NW": 22,
          "WNW": 41,
          "W": 227,
          "WSW": 386,
          "SW": 480,
          "SSW": 496,
          "S": 439,
          "SSE": 308,
          "SE": 118,
          "ESE": 24,
          "E": 22,
          "ENE": 22,
          "NE": 22,
          "NNE": 22,
          "Hor": 66
        },
        "15": {
          "N": 8,
          "NNW": 8,
          "NW": 9,
          "WNW": 6,
          "W": 151,
          "WSW": 207,
          "SW": 228,
          "SSW": 217,
          "S": 169,
          "SSE": 92,
          "SE": 12,
          "ESE": 8,
          "E": 8,
          "ENE": 8,
          "NE": 8,
          "NNE": 8,
          "Hor": 17
        }
      },
      "Dec": {
        "9": {
          "N": 0,
          "NNE": 0,
          "NE": 1,
          "ENE": 4,
          "E": 10,
          "ESE": 14,
          "SE": 15,
          "SSE": 15,
          "S": 12,
          "SSW": 7,
          "SW": 1,
          "WSW": 0,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 1
        },
        "10": {
          "N": 12,
          "NNE": 12,
          "NE": 12,
          "ENE": 22,
          "E": 148,
          "ESE": 259,
          "SE": 325,
          "SSE": 338,
          "S": 302,
          "SSW": 215,
          "SW": 85,
          "WSW": 13,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 12,
          "Hor": 29
        },
        "11": {
          "N": 20,
          "NNE": 20,
          "NE": 20,
          "ENE": 21,
          "E": 94,
          "ESE": 289,
          "SE": 427,
          "SSE": 493,
          "S": 485,
          "SSW": 399,
          "SW": 247,
          "WSW": 53,
          "W": 20,
          "WNW": 20,
          "NW": 20,
          "NNW": 20,
          "Hor": 60
        },
        "12": {
          "N": 23,
          "NNE": 23,
          "NE": 23,
          "ENE": 23,
          "E": 26,
          "ESE": 187,
          "SE": 378,
          "SSE": 500,
          "S": 539,
          "SSW": 500,
          "SW": 378,
          "WSW": 187,
          "W": 26,
          "WNW": 23,
          "NW": 23,
          "NNW": 23,
          "Hor": 73
        },
        "13": {
          "N": 20,
          "NNW": 20,
          "NW": 20,
          "WNW": 21,
          "W": 94,
          "WSW": 289,
          "SW": 427,
          "SSW": 493,
          "S": 485,
          "SSE": 399,
          "SE": 247,
          "ESE": 53,
          "E": 20,
          "ENE": 20,
          "NE": 20,
          "NNE": 20,
          "Hor": 60
        },
        "14": {
          "N": 12,
          "NNW": 12,
          "NW": 12,
          "WNW": 22,
          "W": 148,
          "WSW": 259,
          "SW": 325,
          "SSW": 338,
          "S": 302,
          "SSE": 215,
          "SE": 85,
          "ESE": 13,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 12,
          "Hor": 29
        },
        "15": {
          "N": 0,
          "NNW": 0,
          "NW": 1,
          "WNW": 4,
          "W": 10,
          "WSW": 14,
          "SW": 15,
          "SSW": 15,
          "S": 12,
          "SSE": 7,
          "SE": 1,
          "ESE": 0,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 1
        }
      }
    },
    "64": {
      "Jan": {
        "10": {
          "N": 2,
          "NNE": 2,
          "NE": 2,
          "ENE": 4,
          "E": 29,
          "ESE": 51,
          "SE": 63,
          "SSE": 66,
          "S": 58,
          "SSW": 41,
          "SW": 16,
          "WSW": 2,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 4
        },
        "11": {
          "N": 9,
          "NNE": 9,
          "NE": 9,
          "ENE": 9,
          "E": 46,
          "ESE": 143,
          "SE": 210,
          "SSE": 242,
          "S": 238,
          "SSW": 196,
          "SW": 120,
          "WSW": 24,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 9,
          "Hor": 18
        },
        "12": {
          "N": 11,
          "NNE": 11,
          "NE": 11,
          "ENE": 11,
          "E": 12,
          "ESE": 104,
          "SE": 211,
          "SSE": 280,
          "S": 302,
          "SSW": 280,
          "SW": 211,
          "WSW": 104,
          "W": 12,
          "WNW": 11,
          "NW": 11,
          "NNW": 11,
          "Hor": 24
        },
        "13": {
          "N": 9,
          "NNW": 9,
          "NW": 9,
          "WNW": 9,
          "W": 46,
          "WSW": 143,
          "SW": 210,
          "SSW": 242,
          "S": 238,
          "SSE": 196,
          "SE": 120,
          "ESE": 24,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 9,
          "Hor": 18
        },
        "14": {
          "N": 2,
          "NNW": 2,
          "NW": 2,
          "WNW": 4,
          "W": 29,
          "WSW": 51,
          "SW": 63,
          "SSW": 66,
          "S": 58,
          "SSE": 41,
          "SE": 16,
          "ESE": 2,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 4
        }
      },
      "Feb": {
        "8": {
          "N": 2,
          "NNE": 2,
          "NE": 9,
          "ENE": 31,
          "E": 46,
          "ESE": 53,
          "SE": 53,
          "SSE": 44,
          "S": 27,
          "SSW": 6,
          "SW": 2,
          "WSW": 2,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 3
        },
        "9": {
          "N": 16,
          "NNE": 16,
          "NE": 18,
          "ENE": 136,
          "E": 280,
          "ESE": 373,
          "SE": 403,
          "SSE": 375,
          "S": 285,
          "SSW": 143,
          "SW": 18,
          "WSW": 16,
          "W": 16,
          "WNW": 16,
          "NW": 16,
          "NNW": 16,
          "Hor": 41
        },
        "10": {
          "N": 26,
          "NNE": 26,
          "NE": 26,
          "ENE": 57,
          "E": 275,
          "ESE": 453,
          "SE": 554,
          "SSE": 567,
          "S": 495,
          "SSW": 341,
          "SW": 119,
          "WSW": 28,
          "W": 26,
          "WNW": 26,
          "NW": 26,
          "NNW": 26,
          "Hor": 90
        },
        "11": {
          "N": 32,
          "NNE": 32,
          "NE": 32,
          "ENE": 34,
          "E": 139,
          "ESE": 386,
          "SE": 558,
          "SSE": 638,
          "S": 621,
          "SSW": 506,
          "SW": 307,
          "WSW": 64,
          "W": 32,
          "WNW": 32,
          "NW": 32,
          "NNW": 32,
          "Hor": 128
        },
        "12": {
          "N": 34,
          "NNE": 34,
          "NE": 34,
          "ENE": 34,
          "E": 37,
          "ESE": 231,
          "SE": 464,
          "SSE": 613,
          "S": 662,
          "SSW": 613,
          "SW": 464,
          "WSW": 231,
          "W": 37,
          "WNW": 34,
          "NW": 34,
          "NNW": 34,
          "Hor": 143
        },
        "13": {
          "N": 32,
          "NNW": 32,
          "NW": 32,
          "WNW": 34,
          "W": 139,
          "WSW": 386,
          "SW": 558,
          "SSW": 638,
          "S": 621,
          "SSE": 506,
          "SE": 307,
          "ESE": 64,
          "E": 32,
          "ENE": 32,
          "NE": 32,
          "NNE": 32,
          "Hor": 128
        },
        "14": {
          "N": 26,
          "NNW": 26,
          "NW": 26,
          "WNW": 57,
          "W": 275,
          "WSW": 453,
          "SW": 554,
          "SSW": 567,
          "S": 495,
          "SSE": 341,
          "SE": 119,
          "ESE": 28,
          "E": 26,
          "ENE": 26,
          "NE": 26,
          "NNE": 26,
          "Hor": 90
        },
        "15": {
          "N": 16,
          "NNW": 16,
          "NW": 18,
          "WNW": 136,
          "W": 280,
          "WSW": 373,
          "SW": 403,
          "SSW": 375,
          "S": 285,
          "SSE": 143,
          "SE": 18,
          "ESE": 16,
          "E": 16,
          "ENE": 16,
          "NE": 16,
          "NNE": 16,
          "Hor": 41
        },
        "16": {
          "N": 2,
          "NNW": 2,
          "NW": 9,
          "WNW": 31,
          "W": 46,
          "WSW": 53,
          "SW": 53,
          "SSW": 44,
          "S": 27,
          "SSE": 6,
          "SE": 2,
          "ESE": 2,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 3
        }
      },
      "Mar": {
        "7": {
          "N": 12,
          "NNE": 33,
          "NE": 147,
          "ENE": 235,
          "E": 283,
          "ESE": 287,
          "SE": 248,
          "SSE": 168,
          "S": 54,
          "SSW": 13,
          "SW": 12,
          "WSW": 12,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 12,
          "Hor": 27
        },
        "8": {
          "N": 29,
          "NNE": 31,
          "NE": 147,
          "ENE": 356,
          "E": 498,
          "ESE": 558,
          "SE": 535,
          "SSE": 427,
          "S": 246,
          "SSW": 44,
          "SW": 29,
          "WSW": 29,
          "W": 29,
          "WNW": 29,
          "NW": 29,
          "NNW": 29,
          "Hor": 100
        },
        "9": {
          "N": 41,
          "NNE": 41,
          "NE": 51,
          "ENE": 277,
          "E": 502,
          "ESE": 641,
          "SE": 678,
          "SSE": 613,
          "S": 450,
          "SSW": 203,
          "SW": 44,
          "WSW": 41,
          "W": 41,
          "WNW": 41,
          "NW": 41,
          "NNW": 41,
          "Hor": 187
        },
        "10": {
          "N": 49,
          "NNE": 49,
          "NE": 50,
          "ENE": 111,
          "E": 386,
          "ESE": 597,
          "SE": 713,
          "SSE": 718,
          "S": 612,
          "SSW": 409,
          "SW": 132,
          "WSW": 51,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 264
        },
        "11": {
          "N": 54,
          "NNE": 54,
          "NE": 54,
          "ENE": 57,
          "E": 189,
          "ESE": 468,
          "SE": 657,
          "SSE": 745,
          "S": 717,
          "SSW": 579,
          "SW": 343,
          "WSW": 80,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 314
        },
        "12": {
          "N": 56,
          "NNE": 56,
          "NE": 56,
          "ENE": 56,
          "E": 61,
          "ESE": 269,
          "SE": 530,
          "SSE": 695,
          "S": 753,
          "SSW": 695,
          "SW": 530,
          "WSW": 269,
          "W": 61,
          "WNW": 56,
          "NW": 56,
          "NNW": 56,
          "Hor": 331
        },
        "13": {
          "N": 54,
          "NNW": 54,
          "NW": 54,
          "WNW": 57,
          "W": 189,
          "WSW": 468,
          "SW": 657,
          "SSW": 745,
          "S": 717,
          "SSE": 579,
          "SE": 343,
          "ESE": 80,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 314
        },
        "14": {
          "N": 49,
          "NNW": 49,
          "NW": 50,
          "WNW": 111,
          "W": 386,
          "WSW": 597,
          "SW": 713,
          "SSW": 718,
          "S": 612,
          "SSE": 409,
          "SE": 132,
          "ESE": 51,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 264
        },
        "15": {
          "N": 41,
          "NNW": 41,
          "NW": 51,
          "WNW": 277,
          "W": 502,
          "WSW": 641,
          "SW": 678,
          "SSW": 613,
          "S": 450,
          "SSE": 203,
          "SE": 44,
          "ESE": 41,
          "E": 41,
          "ENE": 41,
          "NE": 41,
          "NNE": 41,
          "Hor": 187
        },
        "16": {
          "N": 29,
          "NNW": 31,
          "NW": 147,
          "WNW": 356,
          "W": 498,
          "WSW": 558,
          "SW": 535,
          "SSW": 427,
          "S": 246,
          "SSE": 44,
          "SE": 29,
          "ESE": 29,
          "E": 29,
          "ENE": 29,
          "NE": 29,
          "NNE": 29,
          "Hor": 100
        },
        "17": {
          "N": 12,
          "NNW": 33,
          "NW": 147,
          "WNW": 235,
          "W": 283,
          "WSW": 287,
          "SW": 248,
          "SSW": 168,
          "S": 54,
          "SSE": 13,
          "SE": 12,
          "ESE": 12,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 12,
          "Hor": 27
        }
      },
      "Apr": {
        "5": {
          "N": 24,
          "NNE": 55,
          "NE": 77,
          "ENE": 85,
          "E": 81,
          "ESE": 64,
          "SE": 36,
          "SSE": 6,
          "S": 4,
          "SSW": 4,
          "SW": 4,
          "WSW": 4,
          "W": 4,
          "WNW": 4,
          "NW": 4,
          "NNW": 5,
          "Hor": 8
        },
        "6": {
          "N": 38,
          "NNE": 187,
          "NE": 320,
          "ENE": 400,
          "E": 416,
          "ESE": 371,
          "SE": 266,
          "SSE": 111,
          "S": 26,
          "SSW": 24,
          "SW": 24,
          "WSW": 24,
          "W": 24,
          "WNW": 24,
          "NW": 24,
          "NNW": 24,
          "Hor": 67
        },
        "7": {
          "N": 43,
          "NNE": 129,
          "NE": 355,
          "ENE": 515,
          "E": 594,
          "ESE": 583,
          "SE": 481,
          "SSE": 303,
          "S": 80,
          "SSW": 41,
          "SW": 41,
          "WSW": 41,
          "W": 41,
          "WNW": 41,
          "NW": 41,
          "NNW": 41,
          "Hor": 161
        },
        "8": {
          "N": 54,
          "NNE": 60,
          "NE": 249,
          "ENE": 483,
          "E": 633,
          "ESE": 685,
          "SE": 633,
          "SSE": 484,
          "S": 250,
          "SSW": 60,
          "SW": 54,
          "WSW": 54,
          "W": 54,
          "WNW": 54,
          "NW": 54,
          "NNW": 54,
          "Hor": 269
        },
        "9": {
          "N": 65,
          "NNE": 65,
          "NE": 100,
          "ENE": 351,
          "E": 566,
          "ESE": 690,
          "SE": 709,
          "SSE": 620,
          "S": 436,
          "SSW": 174,
          "SW": 68,
          "WSW": 65,
          "W": 65,
          "WNW": 65,
          "NW": 65,
          "NNW": 65,
          "Hor": 366
        },
        "10": {
          "N": 72,
          "NNE": 72,
          "NE": 76,
          "ENE": 161,
          "E": 421,
          "ESE": 613,
          "SE": 709,
          "SSE": 698,
          "S": 582,
          "SSW": 372,
          "SW": 119,
          "WSW": 74,
          "W": 72,
          "WNW": 72,
          "NW": 72,
          "NNW": 72,
          "Hor": 441
        },
        "11": {
          "N": 77,
          "NNE": 77,
          "NE": 77,
          "ENE": 82,
          "E": 215,
          "ESE": 467,
          "SE": 637,
          "SSE": 710,
          "S": 675,
          "SSW": 540,
          "SW": 312,
          "WSW": 93,
          "W": 77,
          "WNW": 77,
          "NW": 77,
          "NNW": 77,
          "Hor": 488
        },
        "12": {
          "N": 79,
          "NNE": 79,
          "NE": 79,
          "ENE": 79,
          "E": 85,
          "ESE": 262,
          "SE": 503,
          "SSE": 654,
          "S": 708,
          "SSW": 654,
          "SW": 503,
          "WSW": 262,
          "W": 85,
          "WNW": 79,
          "NW": 79,
          "NNW": 79,
          "Hor": 503
        },
        "13": {
          "N": 77,
          "NNW": 77,
          "NW": 77,
          "WNW": 82,
          "W": 215,
          "WSW": 467,
          "SW": 637,
          "SSW": 710,
          "S": 675,
          "SSE": 540,
          "SE": 312,
          "ESE": 93,
          "E": 77,
          "ENE": 77,
          "NE": 77,
          "NNE": 77,
          "Hor": 488
        },
        "14": {
          "N": 72,
          "NNW": 72,
          "NW": 76,
          "WNW": 161,
          "W": 421,
          "WSW": 613,
          "SW": 709,
          "SSW": 698,
          "S": 582,
          "SSE": 372,
          "SE": 119,
          "ESE": 74,
          "E": 72,
          "ENE": 72,
          "NE": 72,
          "NNE": 72,
          "Hor": 441
        },
        "15": {
          "N": 65,
          "NNW": 65,
          "NW": 100,
          "WNW": 351,
          "W": 566,
          "WSW": 690,
          "SW": 709,
          "SSW": 620,
          "S": 436,
          "SSE": 174,
          "SE": 68,
          "ESE": 65,
          "E": 65,
          "ENE": 65,
          "NE": 65,
          "NNE": 65,
          "Hor": 366
        },
        "16": {
          "N": 54,
          "NNW": 60,
          "NW": 249,
          "WNW": 483,
          "W": 633,
          "WSW": 685,
          "SW": 633,
          "SSW": 484,
          "S": 250,
          "SSE": 60,
          "SE": 54,
          "ESE": 54,
          "E": 54,
          "ENE": 54,
          "NE": 54,
          "NNE": 54,
          "Hor": 269
        },
        "17": {
          "N": 43,
          "NNW": 129,
          "NW": 355,
          "WNW": 515,
          "W": 594,
          "WSW": 583,
          "SW": 481,
          "SSW": 303,
          "S": 80,
          "SSE": 41,
          "SE": 41,
          "ESE": 41,
          "E": 41,
          "ENE": 41,
          "NE": 41,
          "NNE": 41,
          "Hor": 161
        },
        "18": {
          "N": 38,
          "NNW": 187,
          "NW": 320,
          "WNW": 400,
          "W": 416,
          "WSW": 371,
          "SW": 266,
          "SSW": 111,
          "S": 26,
          "SSE": 24,
          "SE": 24,
          "ESE": 24,
          "E": 24,
          "ENE": 24,
          "NE": 24,
          "NNE": 24,
          "Hor": 67
        },
        "19": {
          "N": 24,
          "NNW": 55,
          "NW": 77,
          "WNW": 85,
          "W": 81,
          "WSW": 64,
          "SW": 36,
          "SSW": 6,
          "S": 4,
          "SSE": 4,
          "SE": 4,
          "ESE": 4,
          "E": 4,
          "ENE": 4,
          "NE": 4,
          "NNE": 5,
          "Hor": 8
        }
      },
      "May": {
        "4": {
          "N": 94,
          "NNE": 139,
          "NE": 162,
          "ENE": 160,
          "E": 135,
          "ESE": 87,
          "SE": 24,
          "SSE": 10,
          "S": 10,
          "SSW": 10,
          "SW": 10,
          "WSW": 10,
          "W": 10,
          "WNW": 10,
          "NW": 11,
          "NNW": 31,
          "Hor": 20
        },
        "5": {
          "N": 152,
          "NNE": 298,
          "NE": 393,
          "ENE": 424,
          "E": 395,
          "ESE": 302,
          "SE": 158,
          "SSE": 34,
          "S": 29,
          "SSW": 29,
          "SW": 29,
          "WSW": 29,
          "W": 29,
          "WNW": 29,
          "NW": 29,
          "NNW": 33,
          "Hor": 81
        },
        "6": {
          "N": 89,
          "NNE": 304,
          "NE": 474,
          "ENE": 570,
          "E": 578,
          "ESE": 499,
          "SE": 343,
          "SSE": 126,
          "S": 49,
          "SSW": 46,
          "SW": 46,
          "WSW": 46,
          "W": 46,
          "WNW": 46,
          "NW": 46,
          "NNW": 46,
          "Hor": 174
        },
        "7": {
          "N": 65,
          "NNE": 199,
          "NE": 436,
          "ENE": 595,
          "E": 665,
          "ESE": 634,
          "SE": 506,
          "SSE": 297,
          "S": 78,
          "SSW": 60,
          "SW": 60,
          "WSW": 60,
          "W": 60,
          "WNW": 60,
          "NW": 60,
          "NNW": 60,
          "Hor": 284
        },
        "8": {
          "N": 72,
          "NNE": 89,
          "NE": 307,
          "ENE": 527,
          "E": 659,
          "ESE": 694,
          "SE": 623,
          "SSE": 459,
          "S": 214,
          "SSW": 78,
          "SW": 72,
          "WSW": 72,
          "W": 72,
          "WNW": 72,
          "NW": 72,
          "NNW": 72,
          "Hor": 390
        },
        "9": {
          "N": 82,
          "NNE": 85,
          "NE": 143,
          "ENE": 384,
          "E": 576,
          "ESE": 677,
          "SE": 678,
          "SSE": 579,
          "S": 388,
          "SSW": 146,
          "SW": 85,
          "WSW": 82,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 480
        },
        "10": {
          "N": 89,
          "NNE": 89,
          "NE": 94,
          "ENE": 193,
          "E": 426,
          "ESE": 593,
          "SE": 668,
          "SSE": 645,
          "S": 527,
          "SSW": 321,
          "SW": 114,
          "WSW": 89,
          "W": 89,
          "WNW": 89,
          "NW": 89,
          "NNW": 89,
          "Hor": 548
        },
        "11": {
          "N": 93,
          "NNE": 93,
          "NE": 93,
          "ENE": 100,
          "E": 225,
          "ESE": 445,
          "SE": 593,
          "SSE": 651,
          "S": 614,
          "SSW": 485,
          "SW": 275,
          "WSW": 105,
          "W": 93,
          "WNW": 93,
          "NW": 93,
          "NNW": 93,
          "Hor": 591
        },
        "12": {
          "N": 95,
          "NNE": 95,
          "NE": 95,
          "ENE": 95,
          "E": 103,
          "ESE": 247,
          "SE": 460,
          "SSE": 597,
          "S": 644,
          "SSW": 597,
          "SW": 460,
          "WSW": 247,
          "W": 103,
          "WNW": 95,
          "NW": 95,
          "NNW": 95,
          "Hor": 606
        },
        "13": {
          "N": 93,
          "NNW": 93,
          "NW": 93,
          "WNW": 100,
          "W": 225,
          "WSW": 445,
          "SW": 593,
          "SSW": 651,
          "S": 614,
          "SSE": 485,
          "SE": 275,
          "ESE": 105,
          "E": 93,
          "ENE": 93,
          "NE": 93,
          "NNE": 93,
          "Hor": 591
        },
        "14": {
          "N": 89,
          "NNW": 89,
          "NW": 94,
          "WNW": 193,
          "W": 426,
          "WSW": 593,
          "SW": 668,
          "SSW": 645,
          "S": 527,
          "SSE": 321,
          "SE": 114,
          "ESE": 89,
          "E": 89,
          "ENE": 89,
          "NE": 89,
          "NNE": 89,
          "Hor": 548
        },
        "15": {
          "N": 82,
          "NNW": 85,
          "NW": 143,
          "WNW": 384,
          "W": 576,
          "WSW": 677,
          "SW": 678,
          "SSW": 579,
          "S": 388,
          "SSE": 146,
          "SE": 85,
          "ESE": 82,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 480
        },
        "16": {
          "N": 72,
          "NNW": 89,
          "NW": 307,
          "WNW": 527,
          "W": 659,
          "WSW": 694,
          "SW": 623,
          "SSW": 459,
          "S": 214,
          "SSE": 78,
          "SE": 72,
          "ESE": 72,
          "E": 72,
          "ENE": 72,
          "NE": 72,
          "NNE": 72,
          "Hor": 390
        },
        "17": {
          "N": 65,
          "NNW": 199,
          "NW": 436,
          "WNW": 595,
          "W": 665,
          "WSW": 634,
          "SW": 506,
          "SSW": 297,
          "S": 78,
          "SSE": 60,
          "SE": 60,
          "ESE": 60,
          "E": 60,
          "ENE": 60,
          "NE": 60,
          "NNE": 60,
          "Hor": 284
        },
        "18": {
          "N": 89,
          "NNW": 304,
          "NW": 474,
          "WNW": 570,
          "W": 578,
          "WSW": 499,
          "SW": 343,
          "SSW": 126,
          "S": 49,
          "SSE": 46,
          "SE": 46,
          "ESE": 46,
          "E": 46,
          "ENE": 46,
          "NE": 46,
          "NNE": 46,
          "Hor": 174
        },
        "19": {
          "N": 152,
          "NNW": 298,
          "NW": 393,
          "WNW": 424,
          "W": 395,
          "WSW": 302,
          "SW": 158,
          "SSW": 34,
          "S": 29,
          "SSE": 29,
          "SE": 29,
          "ESE": 29,
          "E": 29,
          "ENE": 29,
          "NE": 29,
          "NNE": 33,
          "Hor": 81
        },
        "20": {
          "N": 94,
          "NNW": 139,
          "NW": 162,
          "WNW": 160,
          "W": 135,
          "WSW": 87,
          "SW": 24,
          "SSW": 10,
          "S": 10,
          "SSE": 10,
          "SE": 10,
          "ESE": 10,
          "E": 10,
          "ENE": 10,
          "NE": 11,
          "NNE": 31,
          "Hor": 20
        }
      },
      "Jun": {
        "3": {
          "N": 54,
          "NNE": 66,
          "NE": 69,
          "ENE": 63,
          "E": 44,
          "ESE": 19,
          "SE": 6,
          "SSE": 3,
          "S": 3,
          "SSW": 3,
          "SW": 3,
          "WSW": 3,
          "W": 3,
          "WNW": 3,
          "NW": 6,
          "NNW": 32,
          "Hor": 9
        },
        "4": {
          "N": 181,
          "NNE": 263,
          "NE": 302,
          "ENE": 297,
          "E": 246,
          "ESE": 156,
          "SE": 43,
          "SSE": 21,
          "S": 21,
          "SSW": 21,
          "SW": 21,
          "WSW": 21,
          "W": 21,
          "WNW": 21,
          "NW": 23,
          "NNW": 67,
          "Hor": 50
        },
        "5": {
          "N": 195,
          "NNE": 360,
          "NE": 466,
          "ENE": 498,
          "E": 458,
          "ESE": 346,
          "SE": 175,
          "SSE": 44,
          "S": 39,
          "SSW": 39,
          "SW": 39,
          "WSW": 39,
          "W": 39,
          "WNW": 39,
          "NW": 39,
          "NNW": 45,
          "Hor": 124
        },
        "6": {
          "N": 113,
          "NNE": 338,
          "NE": 510,
          "ENE": 603,
          "E": 605,
          "ESE": 516,
          "SE": 347,
          "SSE": 122,
          "S": 57,
          "SSW": 55,
          "SW": 55,
          "WSW": 55,
          "W": 55,
          "WNW": 55,
          "NW": 55,
          "NNW": 57,
          "Hor": 223
        },
        "7": {
          "N": 74,
          "NNE": 225,
          "NE": 457,
          "ENE": 610,
          "E": 672,
          "ESE": 632,
          "SE": 498,
          "SSE": 282,
          "S": 80,
          "SSW": 68,
          "SW": 68,
          "WSW": 68,
          "W": 68,
          "WNW": 68,
          "NW": 68,
          "NNW": 68,
          "Hor": 331
        },
        "8": {
          "N": 79,
          "NNE": 105,
          "NE": 326,
          "ENE": 535,
          "E": 657,
          "ESE": 682,
          "SE": 605,
          "SSE": 438,
          "S": 1907,
          "SSW": 85,
          "SW": 79,
          "WSW": 79,
          "W": 79,
          "WNW": 79,
          "NW": 79,
          "NNW": 79,
          "Hor": 433
        },
        "9": {
          "N": 89,
          "NNE": 93,
          "NE": 161,
          "ENE": 393,
          "E": 571,
          "ESE": 661,
          "SE": 655,
          "SSE": 552,
          "S": 361,
          "SSW": 137,
          "SW": 92,
          "WSW": 89,
          "W": 89,
          "WNW": 89,
          "NW": 89,
          "NNW": 89,
          "Hor": 519
        },
        "10": {
          "N": 96,
          "NNE": 96,
          "NE": 102,
          "ENE": 205,
          "E": 423,
          "ESE": 576,
          "SE": 642,
          "SSE": 614,
          "S": 497,
          "SSW": 297,
          "SW": 114,
          "WSW": 96,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 585
        },
        "11": {
          "N": 100,
          "NNE": 100,
          "NE": 100,
          "ENE": 108,
          "E": 228,
          "ESE": 431,
          "SE": 568,
          "SSE": 619,
          "S": 581,
          "SSW": 456,
          "SW": 257,
          "WSW": 110,
          "W": 100,
          "WNW": 100,
          "NW": 100,
          "NNW": 100,
          "Hor": 626
        },
        "12": {
          "N": 101,
          "NNE": 101,
          "NE": 101,
          "ENE": 101,
          "E": 110,
          "ESE": 239,
          "SE": 436,
          "SSE": 566,
          "S": 610,
          "SSW": 566,
          "SW": 436,
          "WSW": 239,
          "W": 110,
          "WNW": 101,
          "NW": 101,
          "NNW": 101,
          "Hor": 641
        },
        "13": {
          "N": 100,
          "NNW": 100,
          "NW": 100,
          "WNW": 108,
          "W": 228,
          "WSW": 431,
          "SW": 568,
          "SSW": 619,
          "S": 581,
          "SSE": 456,
          "SE": 257,
          "ESE": 110,
          "E": 100,
          "ENE": 100,
          "NE": 100,
          "NNE": 100,
          "Hor": 626
        },
        "14": {
          "N": 96,
          "NNW": 96,
          "NW": 102,
          "WNW": 205,
          "W": 423,
          "WSW": 576,
          "SW": 642,
          "SSW": 614,
          "S": 497,
          "SSE": 297,
          "SE": 114,
          "ESE": 96,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 585
        },
        "15": {
          "N": 89,
          "NNW": 93,
          "NW": 161,
          "WNW": 393,
          "W": 571,
          "WSW": 661,
          "SW": 655,
          "SSW": 552,
          "S": 361,
          "SSE": 137,
          "SE": 92,
          "ESE": 89,
          "E": 89,
          "ENE": 89,
          "NE": 89,
          "NNE": 89,
          "Hor": 519
        },
        "16": {
          "N": 79,
          "NNW": 105,
          "NW": 326,
          "WNW": 535,
          "W": 657,
          "WSW": 682,
          "SW": 605,
          "SSW": 438,
          "S": 1907,
          "SSE": 85,
          "SE": 79,
          "ESE": 79,
          "E": 79,
          "ENE": 79,
          "NE": 79,
          "NNE": 79,
          "Hor": 433
        },
        "17": {
          "N": 74,
          "NNW": 225,
          "NW": 457,
          "WNW": 610,
          "W": 672,
          "WSW": 632,
          "SW": 498,
          "SSW": 282,
          "S": 80,
          "SSE": 68,
          "SE": 68,
          "ESE": 68,
          "E": 68,
          "ENE": 68,
          "NE": 68,
          "NNE": 68,
          "Hor": 331
        },
        "18": {
          "N": 113,
          "NNW": 338,
          "NW": 510,
          "WNW": 603,
          "W": 605,
          "WSW": 516,
          "SW": 347,
          "SSW": 122,
          "S": 57,
          "SSE": 55,
          "SE": 55,
          "ESE": 55,
          "E": 55,
          "ENE": 55,
          "NE": 55,
          "NNE": 57,
          "Hor": 223
        },
        "19": {
          "N": 195,
          "NNW": 360,
          "NW": 466,
          "WNW": 498,
          "W": 458,
          "WSW": 346,
          "SW": 175,
          "SSW": 44,
          "S": 39,
          "SSE": 39,
          "SE": 39,
          "ESE": 39,
          "E": 39,
          "ENE": 39,
          "NE": 39,
          "NNE": 45,
          "Hor": 124
        },
        "20": {
          "N": 181,
          "NNW": 263,
          "NW": 302,
          "WNW": 297,
          "W": 246,
          "WSW": 156,
          "SW": 43,
          "SSW": 21,
          "S": 21,
          "SSE": 21,
          "SE": 21,
          "ESE": 21,
          "E": 21,
          "ENE": 21,
          "NE": 23,
          "NNE": 67,
          "Hor": 50
        },
        "21": {
          "N": 54,
          "NNW": 66,
          "NW": 69,
          "WNW": 63,
          "W": 44,
          "WSW": 19,
          "SW": 6,
          "SSW": 3,
          "S": 3,
          "SSE": 3,
          "SE": 3,
          "ESE": 3,
          "E": 3,
          "ENE": 3,
          "NE": 6,
          "NNE": 32,
          "Hor": 9
        }
      },
      "Jul": {
        "4": {
          "N": 101,
          "NNE": 149,
          "NE": 173,
          "ENE": 172,
          "E": 144,
          "ESE": 93,
          "SE": 27,
          "SSE": 12,
          "S": 12,
          "SSW": 12,
          "SW": 12,
          "WSW": 12,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 35,
          "Hor": 24
        },
        "5": {
          "N": 154,
          "NNE": 297,
          "NE": 389,
          "ENE": 420,
          "E": 390,
          "ESE": 298,
          "SE": 156,
          "SSE": 36,
          "S": 32,
          "SSW": 32,
          "SW": 32,
          "WSW": 32,
          "W": 32,
          "WNW": 32,
          "NW": 32,
          "NNW": 36,
          "Hor": 88
        },
        "6": {
          "N": 94,
          "NNE": 303,
          "NE": 467,
          "ENE": 559,
          "E": 566,
          "ESE": 488,
          "SE": 335,
          "SSE": 124,
          "S": 51,
          "SSW": 49,
          "SW": 49,
          "WSW": 49,
          "W": 49,
          "WNW": 49,
          "NW": 49,
          "NNW": 49,
          "Hor": 181
        },
        "7": {
          "N": 69,
          "NNE": 201,
          "NE": 431,
          "ENE": 585,
          "E": 652,
          "ESE": 620,
          "SE": 495,
          "SSE": 290,
          "S": 80,
          "SSW": 63,
          "SW": 63,
          "WSW": 63,
          "W": 63,
          "WNW": 63,
          "NW": 63,
          "NNW": 63,
          "Hor": 289
        },
        "8": {
          "N": 75,
          "NNE": 94,
          "NE": 307,
          "ENE": 520,
          "E": 648,
          "ESE": 679,
          "SE": 609,
          "SSE": 449,
          "S": 211,
          "SSW": 81,
          "SW": 75,
          "WSW": 75,
          "W": 75,
          "WNW": 75,
          "NW": 75,
          "NNW": 75,
          "Hor": 393
        },
        "9": {
          "N": 85,
          "NNE": 88,
          "NE": 148,
          "ENE": 382,
          "E": 567,
          "ESE": 665,
          "SE": 664,
          "SSE": 566,
          "S": 380,
          "SSW": 146,
          "SW": 88,
          "WSW": 85,
          "W": 85,
          "WNW": 85,
          "NW": 85,
          "NNW": 85,
          "Hor": 481
        },
        "10": {
          "N": 92,
          "NNE": 92,
          "NE": 98,
          "ENE": 196,
          "E": 422,
          "ESE": 582,
          "SE": 655,
          "SSE": 631,
          "S": 516,
          "SSW": 315,
          "SW": 116,
          "WSW": 92,
          "W": 92,
          "WNW": 92,
          "NW": 92,
          "NNW": 92,
          "Hor": 548
        },
        "11": {
          "N": 96,
          "NNE": 96,
          "NE": 96,
          "ENE": 104,
          "E": 226,
          "ESE": 439,
          "SE": 582,
          "SSE": 638,
          "S": 601,
          "SSW": 465,
          "SW": 271,
          "WSW": 108,
          "W": 96,
          "WNW": 96,
          "NW": 96,
          "NNW": 96,
          "Hor": 590
        },
        "12": {
          "N": 98,
          "NNE": 98,
          "NE": 98,
          "ENE": 98,
          "E": 107,
          "ESE": 246,
          "SE": 452,
          "SSE": 585,
          "S": 630,
          "SSW": 585,
          "SW": 452,
          "WSW": 246,
          "W": 107,
          "WNW": 98,
          "NW": 98,
          "NNW": 98,
          "Hor": 604
        },
        "13": {
          "N": 96,
          "NNW": 96,
          "NW": 96,
          "WNW": 104,
          "W": 226,
          "WSW": 439,
          "SW": 582,
          "SSW": 638,
          "S": 601,
          "SSE": 465,
          "SE": 271,
          "ESE": 108,
          "E": 96,
          "ENE": 96,
          "NE": 96,
          "NNE": 96,
          "Hor": 590
        },
        "14": {
          "N": 92,
          "NNW": 92,
          "NW": 98,
          "WNW": 196,
          "W": 422,
          "WSW": 582,
          "SW": 655,
          "SSW": 631,
          "S": 516,
          "SSE": 315,
          "SE": 116,
          "ESE": 92,
          "E": 92,
          "ENE": 92,
          "NE": 92,
          "NNE": 92,
          "Hor": 548
        },
        "15": {
          "N": 85,
          "NNW": 88,
          "NW": 148,
          "WNW": 382,
          "W": 567,
          "WSW": 665,
          "SW": 664,
          "SSW": 566,
          "S": 380,
          "SSE": 146,
          "SE": 88,
          "ESE": 85,
          "E": 85,
          "ENE": 85,
          "NE": 85,
          "NNE": 85,
          "Hor": 481
        },
        "16": {
          "N": 75,
          "NNW": 94,
          "NW": 307,
          "WNW": 520,
          "W": 648,
          "WSW": 679,
          "SW": 609,
          "SSW": 449,
          "S": 211,
          "SSE": 81,
          "SE": 75,
          "ESE": 75,
          "E": 75,
          "ENE": 75,
          "NE": 75,
          "NNE": 75,
          "Hor": 393
        },
        "17": {
          "N": 69,
          "NNW": 201,
          "NW": 431,
          "WNW": 585,
          "W": 652,
          "WSW": 620,
          "SW": 495,
          "SSW": 290,
          "S": 80,
          "SSE": 63,
          "SE": 63,
          "ESE": 63,
          "E": 63,
          "ENE": 63,
          "NE": 63,
          "NNE": 63,
          "Hor": 289
        },
        "18": {
          "N": 94,
          "NNW": 303,
          "NW": 467,
          "WNW": 559,
          "W": 566,
          "WSW": 488,
          "SW": 335,
          "SSW": 124,
          "S": 51,
          "SSE": 49,
          "SE": 49,
          "ESE": 49,
          "E": 49,
          "ENE": 49,
          "NE": 49,
          "NNE": 49,
          "Hor": 181
        },
        "19": {
          "N": 154,
          "NNW": 297,
          "NW": 389,
          "WNW": 420,
          "W": 390,
          "WSW": 298,
          "SW": 156,
          "SSW": 36,
          "S": 32,
          "SSE": 32,
          "SE": 32,
          "ESE": 32,
          "E": 32,
          "ENE": 32,
          "NE": 32,
          "NNE": 36,
          "Hor": 88
        },
        "20": {
          "N": 101,
          "NNW": 149,
          "NW": 173,
          "WNW": 172,
          "W": 144,
          "WSW": 93,
          "SW": 27,
          "SSW": 12,
          "S": 12,
          "SSE": 12,
          "SE": 12,
          "ESE": 12,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 35,
          "Hor": 24
        }
      },
      "Aug": {
        "5": {
          "N": 28,
          "NNE": 62,
          "NE": 85,
          "ENE": 94,
          "E": 89,
          "ESE": 71,
          "SE": 40,
          "SSE": 8,
          "S": 6,
          "SSW": 6,
          "SW": 6,
          "WSW": 6,
          "W": 6,
          "WNW": 6,
          "NW": 6,
          "NNW": 6,
          "Hor": 11
        },
        "6": {
          "N": 42,
          "NNE": 182,
          "NE": 306,
          "ENE": 380,
          "E": 395,
          "ESE": 352,
          "SE": 252,
          "SSE": 107,
          "S": 30,
          "SSW": 27,
          "SW": 27,
          "WSW": 27,
          "W": 27,
          "WNW": 27,
          "NW": 27,
          "NNW": 27,
          "Hor": 73
        },
        "7": {
          "N": 48,
          "NNE": 132,
          "NE": 344,
          "ENE": 494,
          "E": 567,
          "ESE": 555,
          "SE": 458,
          "SSE": 289,
          "S": 81,
          "SSW": 45,
          "SW": 45,
          "WSW": 45,
          "W": 45,
          "WNW": 45,
          "NW": 45,
          "NNW": 45,
          "Hor": 168
        },
        "8": {
          "N": 59,
          "NNE": 66,
          "NE": 247,
          "ENE": 468,
          "E": 609,
          "ESE": 657,
          "SE": 606,
          "SSE": 464,
          "S": 241,
          "SSW": 66,
          "SW": 59,
          "WSW": 59,
          "W": 59,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 273
        },
        "9": {
          "N": 70,
          "NNE": 70,
          "NE": 107,
          "ENE": 345,
          "E": 549,
          "ESE": 666,
          "SE": 683,
          "SSE": 596,
          "S": 420,
          "SSW": 172,
          "SW": 74,
          "WSW": 70,
          "W": 70,
          "WNW": 70,
          "NW": 70,
          "NNW": 70,
          "Hor": 368
        },
        "10": {
          "N": 78,
          "NNE": 78,
          "NE": 82,
          "ENE": 165,
          "E": 412,
          "ESE": 594,
          "SE": 685,
          "SSE": 673,
          "S": 562,
          "SSW": 361,
          "SW": 122,
          "WSW": 80,
          "W": 78,
          "WNW": 78,
          "NW": 78,
          "NNW": 78,
          "Hor": 440
        },
        "11": {
          "N": 82,
          "NNE": 82,
          "NE": 82,
          "ENE": 89,
          "E": 216,
          "ESE": 456,
          "SE": 617,
          "SSE": 686,
          "S": 652,
          "SSW": 523,
          "SW": 305,
          "WSW": 99,
          "W": 82,
          "WNW": 82,
          "NW": 82,
          "NNW": 82,
          "Hor": 485
        },
        "12": {
          "N": 84,
          "NNE": 84,
          "NE": 84,
          "ENE": 84,
          "E": 92,
          "ESE": 259,
          "SE": 488,
          "SSE": 633,
          "S": 684,
          "SSW": 633,
          "SW": 488,
          "WSW": 259,
          "W": 92,
          "WNW": 84,
          "NW": 84,
          "NNW": 84,
          "Hor": 501
        },
        "13": {
          "N": 82,
          "NNW": 82,
          "NW": 82,
          "WNW": 89,
          "W": 216,
          "WSW": 456,
          "SW": 617,
          "SSW": 686,
          "S": 652,
          "SSE": 523,
          "SE": 305,
          "ESE": 99,
          "E": 82,
          "ENE": 82,
          "NE": 82,
          "NNE": 82,
          "Hor": 485
        },
        "14": {
          "N": 78,
          "NNW": 78,
          "NW": 82,
          "WNW": 165,
          "W": 412,
          "WSW": 594,
          "SW": 685,
          "SSW": 673,
          "S": 562,
          "SSE": 361,
          "SE": 122,
          "ESE": 80,
          "E": 78,
          "ENE": 78,
          "NE": 78,
          "NNE": 78,
          "Hor": 440
        },
        "15": {
          "N": 70,
          "NNW": 70,
          "NW": 107,
          "WNW": 345,
          "W": 549,
          "WSW": 666,
          "SW": 683,
          "SSW": 596,
          "S": 420,
          "SSE": 172,
          "SE": 74,
          "ESE": 70,
          "E": 70,
          "ENE": 70,
          "NE": 70,
          "NNE": 70,
          "Hor": 368
        },
        "16": {
          "N": 59,
          "NNW": 66,
          "NW": 247,
          "WNW": 468,
          "W": 609,
          "WSW": 657,
          "SW": 606,
          "SSW": 464,
          "S": 241,
          "SSE": 66,
          "SE": 59,
          "ESE": 59,
          "E": 59,
          "ENE": 59,
          "NE": 59,
          "NNE": 59,
          "Hor": 273
        },
        "17": {
          "N": 48,
          "NNW": 132,
          "NW": 344,
          "WNW": 494,
          "W": 567,
          "WSW": 555,
          "SW": 458,
          "SSW": 289,
          "S": 81,
          "SSE": 45,
          "SE": 45,
          "ESE": 45,
          "E": 45,
          "ENE": 45,
          "NE": 45,
          "NNE": 45,
          "Hor": 168
        },
        "18": {
          "N": 42,
          "NNW": 182,
          "NW": 306,
          "WNW": 380,
          "W": 395,
          "WSW": 352,
          "SW": 252,
          "SSW": 107,
          "S": 30,
          "SSE": 27,
          "SE": 27,
          "ESE": 27,
          "E": 27,
          "ENE": 27,
          "NE": 27,
          "NNE": 27,
          "Hor": 73
        },
        "19": {
          "N": 28,
          "NNW": 62,
          "NW": 85,
          "WNW": 94,
          "W": 89,
          "WSW": 71,
          "SW": 40,
          "SSW": 8,
          "S": 6,
          "SSE": 6,
          "SE": 6,
          "ESE": 6,
          "E": 6,
          "ENE": 6,
          "NE": 6,
          "NNE": 6,
          "Hor": 11
        }
      },
      "Sep": {
        "7": {
          "N": 12,
          "NNE": 30,
          "NE": 122,
          "ENE": 194,
          "E": 234,
          "ESE": 238,
          "SE": 206,
          "SSE": 139,
          "S": 47,
          "SSW": 13,
          "SW": 12,
          "WSW": 12,
          "W": 12,
          "WNW": 12,
          "NW": 12,
          "NNW": 12,
          "Hor": 26
        },
        "8": {
          "N": 30,
          "NNE": 33,
          "NE": 136,
          "ENE": 324,
          "E": 451,
          "ESE": 504,
          "SE": 484,
          "SSE": 387,
          "S": 225,
          "SSW": 45,
          "SW": 30,
          "WSW": 30,
          "W": 30,
          "WNW": 30,
          "NW": 30,
          "NNW": 30,
          "Hor": 97
        },
        "9": {
          "N": 43,
          "NNE": 43,
          "NE": 54,
          "ENE": 261,
          "E": 468,
          "ESE": 596,
          "SE": 630,
          "SSE": 570,
          "S": 420,
          "SSW": 193,
          "SW": 47,
          "WSW": 43,
          "W": 43,
          "WNW": 43,
          "NW": 43,
          "NNW": 43,
          "Hor": 181
        },
        "10": {
          "N": 52,
          "NNE": 52,
          "NE": 53,
          "ENE": 111,
          "E": 366,
          "ESE": 563,
          "SE": 672,
          "SSE": 676,
          "S": 577,
          "SSW": 388,
          "SW": 131,
          "WSW": 54,
          "W": 52,
          "WNW": 52,
          "NW": 52,
          "NNW": 52,
          "Hor": 255
        },
        "11": {
          "N": 57,
          "NNE": 57,
          "NE": 57,
          "ENE": 61,
          "E": 185,
          "ESE": 445,
          "SE": 623,
          "SSE": 705,
          "S": 680,
          "SSW": 549,
          "SW": 329,
          "WSW": 83,
          "W": 57,
          "WNW": 57,
          "NW": 57,
          "NNW": 57,
          "Hor": 303
        },
        "12": {
          "N": 59,
          "NNE": 59,
          "NE": 59,
          "ENE": 59,
          "E": 65,
          "ESE": 260,
          "SE": 504,
          "SSE": 660,
          "S": 715,
          "SSW": 660,
          "SW": 504,
          "WSW": 260,
          "W": 65,
          "WNW": 59,
          "NW": 59,
          "NNW": 59,
          "Hor": 319
        },
        "13": {
          "N": 57,
          "NNW": 57,
          "NW": 57,
          "WNW": 61,
          "W": 185,
          "WSW": 445,
          "SW": 623,
          "SSW": 705,
          "S": 680,
          "SSE": 549,
          "SE": 329,
          "ESE": 83,
          "E": 57,
          "ENE": 57,
          "NE": 57,
          "NNE": 57,
          "Hor": 303
        },
        "14": {
          "N": 52,
          "NNW": 52,
          "NW": 53,
          "WNW": 111,
          "W": 366,
          "WSW": 563,
          "SW": 672,
          "SSW": 676,
          "S": 577,
          "SSE": 388,
          "SE": 131,
          "ESE": 54,
          "E": 52,
          "ENE": 52,
          "NE": 52,
          "NNE": 52,
          "Hor": 255
        },
        "15": {
          "N": 43,
          "NNW": 43,
          "NW": 54,
          "WNW": 261,
          "W": 468,
          "WSW": 596,
          "SW": 630,
          "SSW": 570,
          "S": 420,
          "SSE": 193,
          "SE": 47,
          "ESE": 43,
          "E": 43,
          "ENE": 43,
          "NE": 43,
          "NNE": 43,
          "Hor": 181
        },
        "16": {
          "N": 30,
          "NNW": 33,
          "NW": 136,
          "WNW": 324,
          "W": 451,
          "WSW": 504,
          "SW": 484,
          "SSW": 387,
          "S": 225,
          "SSE": 45,
          "SE": 30,
          "ESE": 30,
          "E": 30,
          "ENE": 30,
          "NE": 30,
          "NNE": 30,
          "Hor": 97
        },
        "17": {
          "N": 12,
          "NNW": 30,
          "NW": 122,
          "WNW": 194,
          "W": 234,
          "WSW": 238,
          "SW": 206,
          "SSW": 139,
          "S": 47,
          "SSE": 13,
          "SE": 12,
          "ESE": 12,
          "E": 12,
          "ENE": 12,
          "NE": 12,
          "NNE": 12,
          "Hor": 26
        }
      },
      "Oct": {
        "8": {
          "N": 2,
          "NNE": 2,
          "NE": 10,
          "ENE": 30,
          "E": 45,
          "ESE": 52,
          "SE": 51,
          "SSE": 42,
          "S": 26,
          "SSW": 6,
          "SW": 2,
          "WSW": 2,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 4
        },
        "9": {
          "N": 17,
          "NNE": 17,
          "NE": 19,
          "ENE": 127,
          "E": 259,
          "ESE": 344,
          "SE": 372,
          "SSE": 346,
          "S": 263,
          "SSW": 133,
          "SW": 19,
          "WSW": 17,
          "W": 17,
          "WNW": 17,
          "NW": 17,
          "NNW": 17,
          "Hor": 42
        },
        "10": {
          "N": 28,
          "NNE": 28,
          "NE": 28,
          "ENE": 58,
          "E": 261,
          "ESE": 426,
          "SE": 520,
          "SSE": 532,
          "S": 464,
          "SSW": 320,
          "SW": 114,
          "WSW": 29,
          "W": 28,
          "WNW": 28,
          "NW": 28,
          "NNW": 28,
          "Hor": 91
        },
        "11": {
          "N": 34,
          "NNE": 34,
          "NE": 34,
          "ENE": 36,
          "E": 135,
          "ESE": 367,
          "SE": 528,
          "SSE": 603,
          "S": 588,
          "SSW": 479,
          "SW": 291,
          "WSW": 64,
          "W": 34,
          "WNW": 34,
          "NW": 34,
          "NNW": 34,
          "Hor": 129
        },
        "12": {
          "N": 36,
          "NNE": 36,
          "NE": 36,
          "ENE": 36,
          "E": 40,
          "ESE": 222,
          "SE": 441,
          "SSE": 581,
          "S": 628,
          "SSW": 581,
          "SW": 441,
          "WSW": 222,
          "W": 40,
          "WNW": 36,
          "NW": 36,
          "NNW": 36,
          "Hor": 144
        },
        "13": {
          "N": 34,
          "NNW": 34,
          "NW": 34,
          "WNW": 36,
          "W": 135,
          "WSW": 367,
          "SW": 528,
          "SSW": 603,
          "S": 588,
          "SSE": 479,
          "SE": 291,
          "ESE": 64,
          "E": 34,
          "ENE": 34,
          "NE": 34,
          "NNE": 34,
          "Hor": 129
        },
        "14": {
          "N": 28,
          "NNW": 28,
          "NW": 28,
          "WNW": 58,
          "W": 261,
          "WSW": 426,
          "SW": 520,
          "SSW": 532,
          "S": 464,
          "SSE": 320,
          "SE": 114,
          "ESE": 29,
          "E": 28,
          "ENE": 28,
          "NE": 28,
          "NNE": 28,
          "Hor": 91
        },
        "15": {
          "N": 17,
          "NNW": 17,
          "NW": 19,
          "WNW": 127,
          "W": 259,
          "WSW": 344,
          "SW": 372,
          "SSW": 346,
          "S": 263,
          "SSE": 133,
          "SE": 19,
          "ESE": 17,
          "E": 17,
          "ENE": 17,
          "NE": 17,
          "NNE": 17,
          "Hor": 42
        },
        "16": {
          "N": 2,
          "NNW": 2,
          "NW": 10,
          "WNW": 30,
          "W": 45,
          "WSW": 52,
          "SW": 51,
          "SSW": 42,
          "S": 26,
          "SSE": 6,
          "SE": 2,
          "ESE": 2,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 4
        }
      },
      "Nov": {
        "10": {
          "N": 2,
          "NNE": 2,
          "NE": 2,
          "ENE": 5,
          "E": 31,
          "ESE": 53,
          "SE": 67,
          "SSE": 69,
          "S": 61,
          "SSW": 43,
          "SW": 17,
          "WSW": 3,
          "W": 2,
          "WNW": 2,
          "NW": 2,
          "NNW": 2,
          "Hor": 4
        },
        "11": {
          "N": 9,
          "NNE": 9,
          "NE": 9,
          "ENE": 10,
          "E": 46,
          "ESE": 140,
          "SE": 206,
          "SSE": 238,
          "S": 233,
          "SSW": 192,
          "SW": 118,
          "WSW": 24,
          "W": 9,
          "WNW": 9,
          "NW": 9,
          "NNW": 9,
          "Hor": 19
        },
        "12": {
          "N": 11,
          "NNE": 11,
          "NE": 11,
          "ENE": 11,
          "E": 13,
          "ESE": 102,
          "SE": 207,
          "SSE": 274,
          "S": 295,
          "SSW": 274,
          "SW": 207,
          "WSW": 102,
          "W": 13,
          "WNW": 11,
          "NW": 11,
          "NNW": 11,
          "Hor": 25
        },
        "13": {
          "N": 9,
          "NNW": 9,
          "NW": 9,
          "WNW": 10,
          "W": 46,
          "WSW": 140,
          "SW": 206,
          "SSW": 238,
          "S": 233,
          "SSE": 192,
          "SE": 118,
          "ESE": 24,
          "E": 9,
          "ENE": 9,
          "NE": 9,
          "NNE": 9,
          "Hor": 19
        },
        "14": {
          "N": 2,
          "NNW": 2,
          "NW": 2,
          "WNW": 5,
          "W": 31,
          "WSW": 53,
          "SW": 67,
          "SSW": 69,
          "S": 61,
          "SSE": 43,
          "SE": 17,
          "ESE": 3,
          "E": 2,
          "ENE": 2,
          "NE": 2,
          "NNE": 2,
          "Hor": 4
        }
      },
      "Dec": {
        "11": {
          "N": 0,
          "NNE": 0,
          "NE": 0,
          "ENE": 0,
          "E": 2,
          "ESE": 7,
          "SE": 10,
          "SSE": 12,
          "S": 11,
          "SSW": 9,
          "SW": 6,
          "WSW": 1,
          "W": 0,
          "WNW": 0,
          "NW": 0,
          "NNW": 0,
          "Hor": 1
        },
        "12": {
          "N": 1,
          "NNE": 1,
          "NE": 1,
          "ENE": 1,
          "E": 2,
          "ESE": 16,
          "SE": 34,
          "SSE": 45,
          "S": 48,
          "SSW": 45,
          "SW": 34,
          "WSW": 16,
          "W": 2,
          "WNW": 1,
          "NW": 1,
          "NNW": 1,
          "Hor": 3
        },
        "13": {
          "N": 0,
          "NNW": 0,
          "NW": 0,
          "WNW": 0,
          "W": 2,
          "WSW": 7,
          "SW": 10,
          "SSW": 12,
          "S": 11,
          "SSE": 9,
          "SE": 6,
          "ESE": 1,
          "E": 0,
          "ENE": 0,
          "NE": 0,
          "NNE": 0,
          "Hor": 1
        }
      }
    }
  }
}
